[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -7.098787781607e-01
     2   -1.296950893453e-02
     3    8.877228581621e-03
     4   -8.000877223484e-05
     5   -3.050259505946e-14
     6    1.009439781735e-04
     7    4.958536063485e-04
     8   -1.998653392360e-14
     9   -3.550724706860e-03
    10   -9.129857392211e-05
    11   -1.305888986811e-04
    12   -3.918128558100e-16
    13    2.496580431513e-04
    14    7.597970787386e-17
    15    5.627008990851e-04
    16    3.068410312469e-04
    17   -6.940006506967e-05
    18   -5.304918360655e-16
    19   -3.757568131593e-04
    20   -5.760346290359e-01
    21   -1.040259295342e-02
    22    1.804186909310e-05
    23    4.711665830831e-04
    24   -2.304533584579e-14
    25   -6.486295176169e-04
    26    2.622462282863e-03
    27   -1.297654626076e-14
    28   -3.849500568708e-04
    29   -6.334872550017e-08
    30   -4.202315349181e-04
    31   -1.271323272445e-15
    32   -6.039148916827e-04
    33    2.558986119657e-15
    34    5.023179836704e-04
    35   -1.408621986687e-03
    36   -5.217474502931e-04
    37   -1.110668608277e-15
    38   -1.704114882399e-05
    39   -8.315312373132e-02
    40   -1.346904450767e-03
    41   -5.014971575794e-03
    42   -1.845571682501e-04
    43   -1.273341403653e-14
    44   -2.475104122980e-04
    45   -3.604687057405e-03
    46   -8.759338395517e-15
    47    1.527965072020e-03
    48    6.107976107426e-05
    49    4.613763336209e-05
    50   -1.539598845236e-15
    51   -5.050129706089e-05
    52   -1.985610201777e-15
    53   -9.684945855987e-05
    54   -1.339241312368e-03
    55    1.016912745363e-04
    56   -8.037813017182e-16
    57    1.910684860547e-05
    58   -3.895659078353e-01
    59   -7.210625120841e-03
    60    5.562085275386e-03
    61   -1.087142872587e-04
    62   -9.824827888535e-15
    63    9.954514960281e-05
    64    7.400069481808e-04
    65   -4.362070941014e-15
    66    2.155495416960e-03
    67   -1.627349083400e-04
    68   -3.561202699349e-04
    69   -2.095972074733e-15
    70   -2.580198221758e-04
    71    1.378939570770e-15
    72    4.809707176330e-04
    73    4.795070377666e-05
    74    1.874783538988e-04
    75    3.915452990782e-16
    76    2.012202262505e-04
    77    1.851098604021e-02
    78    6.117052413694e-04
    79   -7.829537050564e-04
    80    1.020785820780e-04
    81   -1.746069636271e-14
    82    1.492741940434e-04
    83   -4.252604722031e-04
    84   -9.806731022202e-15
    85    1.032128920166e-04
    86    2.276178987837e-04
    87   -3.205002359037e-04
    88   -1.705584256072e-15
    89    2.105957320688e-04
    90    2.768862809504e-15
    91   -1.508445360972e-04
    92    7.709367524572e-05
    93    1.304284351396e-04
    94   -2.689936049008e-16
    95   -1.992649884891e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -5.981393066357e-01
     2   -1.035824144926e-02
     3    4.589226410633e-03
     4    1.210737730237e-04
     5    3.171761783176e-15
     6   -5.392303753500e-05
     7   -6.952141835229e-04
     8    2.608597304755e-15
     9   -1.000354219708e-03
    10   -2.140130331396e-04
    11    2.049120618354e-04
    12   -6.385300524356e-16
    13   -3.464480313268e-05
    14    5.063028160025e-16
    15    2.759315166910e-04
    16   -6.051744779530e-05
    17    9.547637097722e-05
    18    3.062755677548e-16
    19   -4.321279185742e-04
    20    4.067574596251e-01
    21    7.371670708038e-03
    22   -5.243298218345e-03
    23   -2.014154698225e-04
    24    9.054771205607e-15
    25    2.964164161902e-04
    26    1.690581062904e-03
    27    6.125211690316e-15
    28    1.144119941821e-03
    29   -2.066640232604e-07
    30    1.268497371584e-04
    31   -8.049611870245e-16
    32    5.163185859414e-04
    33   -1.358395815387e-16
    34   -4.336619878721e-04
    35   -6.633337369440e-05
    36    2.607438802573e-04
    37    5.742136433617e-16
    38    1.096845430801e-04
    39   -3.452387629990e-01
    40   -6.487116662423e-03
    41    2.924104803684e-03
    42   -2.475359574138e-04
    43   -2.047689619926e-15
    44   -3.163631453869e-04
    45    1.002229755645e-05
    46   -3.126819152334e-15
    47   -1.893715188327e-03
    48   -9.715667715764e-05
    49    5.101649748090e-04
    50   -3.552580318782e-16
    51   -3.944034982027e-04
    52    4.397776186073e-16
    53    5.285058337716e-04
    54   -1.171742683872e-04
    55    4.117374058141e-04
    56    4.196142114926e-16
    57    4.355981630376e-05
    58    5.521956742254e-01
    59    1.041305937440e-02
    60   -6.672070211384e-03
    61   -4.230540899067e-05
    62    1.725123881304e-16
    63    1.093591801800e-04
    64   -1.720411096134e-04
    65   -8.339744755668e-16
    66   -1.602053051952e-03
    67    3.944275102523e-04
    68    5.900115793888e-04
    69   -7.819421329361e-16
    70    3.728041221214e-04
    71    1.433310953063e-15
    72   -5.724796534177e-04
    73    3.654345384830e-04
    74   -3.268240450475e-04
    75    2.461868353863e-16
    76   -4.016971371934e-04
    77   -2.186693913519e-01
    78   -4.296425674556e-03
    79    4.833204368304e-03
    80    5.209066975363e-05
    81    6.672323748504e-15
    82    2.610398924407e-05
    83   -7.587027493019e-04
    84    6.808946807997e-15
    85    1.824220134454e-03
    86   -2.896114848995e-04
    87    5.927795368811e-04
    88    4.300394476873e-16
    89   -4.635308838202e-04
    90    3.094263616644e-16
    91    5.617222539069e-04
    92    2.705032566728e-04
    93   -2.295361392885e-04
    94    3.544372874659e-16
    95    3.252084625174e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    2.010078000774e-01
     2    3.011311677083e-03
     3    4.044626633761e-04
     4   -2.266588513983e-05
     5    4.901563074143e-15
     6    8.909535132074e-05
     7    2.128937261800e-04
     8    2.487059895747e-15
     9   -9.484767157890e-04
    10    4.855010490041e-04
    11   -2.740991818865e-05
    12    5.849899667988e-16
    13    3.000617571592e-04
    14   -7.224247175054e-16
    15   -1.578613406452e-04
    16    2.153610671547e-04
    17   -3.219558347308e-05
    18   -4.430429184698e-16
    19    4.081997194453e-04
    20   -5.393466846687e-01
    21   -9.818155644910e-03
    22    3.701530774606e-03
    23    3.027826959730e-04
    24    9.416346733083e-15
    25   -3.990625805167e-04
    26    3.256254270723e-04
    27    6.623520448656e-15
    28   -6.959804511138e-04
    29   -1.437179705616e-05
    30   -2.902051302235e-04
    31    8.112863700218e-16
    32   -7.407278161990e-04
    33   -1.902603458773e-15
    34    4.914917864864e-04
    35   -7.076458578402e-04
    36   -4.592881084524e-04
    37    8.892287235436e-16
    38   -1.420082762354e-04
    39   -4.077818378404e-01
    40   -7.456606062249e-03
    41    2.999635324657e-03
    42   -2.416024849784e-04
    43    1.882745478403e-15
    44   -2.930249121467e-04
    45   -3.224841512406e-04
    46    1.105880729658e-15
    47   -3.420246068938e-04
    48   -2.862138501060e-06
    49    2.773692651350e-04
    50    1.490533850153e-16
    51   -6.801795630451e-04
    52   -3.059132132403e-16
    53    3.946137143374e-04
    54   -6.168684037025e-04
    55    3.886614857752e-04
    56    6.570839318405e-17
    57   -1.467719303654e-04
    58    5.397974324254e-01
    59    9.860915844503e-03
    60   -3.987196414320e-03
    61   -7.917097427762e-05
    62    6.094142499615e-15
    63   -1.981630183433e-05
    64    8.887714695675e-05
    65    1.687318766236e-15
    66   -5.617800675429e-04
    67    4.311324974200e-04
    68    2.966891461885e-04
    69    3.497043778563e-17
    70    1.335816051146e-04
    71    1.308678573974e-15
    72   -4.563167362688e-04
    73    5.639662365515e-04
    74   -2.827418536800e-04
    75    1.338124187304e-15
    76   -2.942081733816e-04
    77    4.539998482811e-01
    78    8.304343795654e-03
    79   -3.284432591375e-03
    80    7.695454545100e-05
    81    9.770788594434e-15
    82   -1.623909417426e-05
    83   -5.966058175804e-04
    84    6.885814136521e-15
    85   -7.220306603369e-04
    86    4.191266055116e-04
    87   -2.796773814417e-04
    88    1.866498860041e-15
    89    9.926816485919e-05
    90    7.138110766202e-17
    91   -4.013774083889e-04
    92    5.054595430979e-04
    93    2.739193351301e-04
    94    1.518161865451e-15
    95   -2.489089569572e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -2.990210445538e-01
     2   -4.486265353075e-03
     3   -1.186708118394e-03
     4   -9.796304089864e-05
     5    2.939366590604e-15
     6   -1.927664816930e-04
     7    6.749476130975e-04
     8    2.049583543619e-15
     9    1.894162291944e-03
    10   -2.940526969900e-04
    11   -1.509173382771e-04
    12   -7.381679056711e-16
    13   -3.208012973025e-04
    14    7.861312564705e-16
    15   -8.713398904043e-05
    16   -4.131079979946e-04
    17   -9.671266489116e-05
    18    1.209421503887e-15
    19   -3.678083197070e-04
    20    1.063581799062e-01
    21    1.598473527680e-03
    22    3.055026714912e-03
    23   -1.347658308823e-04
    24   -3.089552506361e-15
    25    2.026012118958e-04
    26   -2.156135628456e-03
    27   -2.714843777018e-15
    28   -2.218059084013e-03
    29   -1.434877856971e-04
    30   -2.518079996211e-04
    31   -3.287597802082e-16
    32    1.738413367714e-04
    33    2.269850799211e-16
    34    1.820789966798e-04
    35    1.160232945034e-03
    36   -2.475285006448e-05
    37   -6.510734146084e-16
    38    1.190490598333e-04
    39    7.022915504282e-01
    40    1.249538051006e-02
    41   -2.429470361765e-03
    42    4.669484791855e-04
    43    2.748191825309e-15
    44    6.866190275861e-04
    45    1.217022550267e-03
    46    2.999436305979e-15
    47   -5.190005607482e-05
    48   -7.406655653796e-05
    49   -1.190072915521e-04
    50    4.276756120412e-16
    51    7.613248857161e-04
    52    1.474661202912e-16
    53   -4.833097266902e-04
    54    1.311788354732e-03
    55   -4.442654749359e-04
    56    7.467311681099e-17
    57    1.492576021831e-04
    58    2.641812558532e-01
    59    4.576231746732e-03
    60   -8.725750534143e-04
    61    2.679960684341e-05
    62   -1.183562808534e-16
    63   -3.494685074687e-05
    64   -1.991986336335e-04
    65   -4.747751935159e-16
    66    1.827182234123e-04
    67   -1.566337712233e-04
    68   -3.211136191477e-04
    69    3.849991069501e-16
    70   -2.676576813893e-04
    71   -5.640825100967e-17
    72    1.367440946982e-04
    73    4.357080160197e-04
    74    5.999884587875e-05
    75    3.562517003469e-16
    76    1.259410103194e-04
    77    5.752204914076e-01
    78    1.062093892062e-02
    79   -6.299990405127e-03
    80   -3.523959610756e-05
    81   -3.984147367276e-15
    82    1.609845081580e-05
    83    2.559008390719e-05
    84   -2.756124109462e-15
    85   -1.935705457544e-03
    86    2.065114273368e-04
    87   -3.119038737713e-04
    88   -1.514278647595e-15
    89    1.496587641699e-04
    90    2.648571080461e-16
    91   -4.177817530538e-04
    92    4.088681911732e-04
    93    2.366443479328e-04
    94   -1.683753162558e-15
    95   -2.157433429073e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -5.763667518364e-02
     2   -9.788756907943e-04
     3    3.005933213842e-04
     4    1.581378161123e-04
     5   -3.163444978624e-15
     6   -1.428814694791e-05
     7   -1.651574504904e-03
     8   -2.247751222427e-15
     9    6.876084993712e-06
    10    5.088556615088e-06
    11    1.692356819198e-04
    12    6.350961739688e-17
    13   -2.884159790400e-06
    14   -3.544165264074e-17
    15   -3.168371101001e-06
    16   -2.346634502981e-05
    17    2.533980609614e-04
    18   -5.779305963580e-16
    19   -2.860730828263e-05
    20    4.419911381149e-01
    21    7.820714268135e-03
    22   -1.319975295351e-03
    23   -1.895918871977e-04
    24    5.356808521630e-15
    25    3.679553795224e-04
    26   -4.003097461801e-04
    27    3.082100206473e-15
    28    8.176622083289e-04
    29    1.756788021602e-05
    30   -1.151694714642e-04
    31   -1.353694279346e-17
    32    7.638866793474e-05
    33    3.114802248893e-16
    34   -2.178687367242e-04
    35    4.441770058600e-04
    36    1.601231399927e-04
    37    7.824803907551e-17
    38   -2.956898221611e-05
    39   -4.574132760847e-01
    40   -8.187673447695e-03
    41    1.915434068459e-03
    42   -1.913174660459e-04
    43   -8.149597857799e-16
    44   -3.544234280582e-04
    45   -2.675149918413e-04
    46   -2.774148739655e-15
    47   -1.220423876942e-03
    48   -4.939399328274e-05
    49   -9.069993463748e-06
    50    5.470193921533e-17
    51   -1.251698654806e-04
    52   -2.324238172400e-16
    53    2.907976798094e-04
    54   -3.524201472482e-04
    55    2.216012041204e-04
    56   -3.741738200539e-16
    57    3.810633814363e-05
    58   -4.207737764536e-01
    59   -7.761610605801e-03
    60    4.491231834786e-03
    61   -1.043313198165e-06
    62    4.478835363409e-15
    63    3.081545176364e-06
    64    2.505928047865e-03
    65    4.655560868104e-15
    66   -2.243201616473e-04
    67   -1.299038963601e-04
    68   -2.683557848099e-04
    69    4.260183609734e-16
    70   -3.085692587964e-04
    71   -4.347105159659e-16
    72    3.992424491134e-04
    73   -1.542922328087e-04
    74    1.013305221349e-04
    75   -9.960704584008e-17
    76    3.032596824790e-04
    77    6.401185818550e-01
    78    1.175785487863e-02
    79   -6.150881388936e-03
    80    1.727971325063e-05
    81    9.347794100762e-15
    82    2.249369021970e-06
    83    2.406531397224e-03
    84    5.727160785100e-15
    85   -7.294456593792e-05
    86    2.352473188834e-04
    87   -3.293586173992e-04
    88    4.044438861900e-16
    89    3.143142573133e-04
    90   -3.231384475302e-16
    91   -5.210113697309e-04
    92    4.071475924935e-04
    93    1.871951285140e-04
    94   -1.706876282646e-16
    95   -3.771846408158e-04
Sym=X
Ene= 1.985784
Spin=Alpha
Occup=1
     1    1.224025372375e-01
     2   -2.518331568339e-01
     3   -2.134970823558e-01
     4    2.539204578377e-13
     5    2.337734130325e-15
     6    2.069267119902e-02
     7    7.742979683486e-14
     8    3.123726604704e-15
     9    3.269296060577e-02
    10   -3.785878849301e-03
    11   -2.490868830121e-14
    12    9.477554823967e-16
    13   -9.955356740290e-03
    14   -2.771849773326e-16
    15   -1.065922033357e-01
    16   -1.495693378065e-02
    17    6.875234292199e-15
    18   -5.789605894810e-16
    19    1.700903122183e-02
    20    9.274965341341e-02
    21   -1.853819545778e-01
    22   -7.265816086020e-02
    23    3.555098195222e-02
    24   -5.745336776162e-16
    25    3.454206008334e-03
    26   -2.479510763699e-02
    27    1.001920218845e-16
    28   -9.761227935192e-03
    29   -6.731935711203e-03
    30    5.752481667786e-03
    31    7.498670023789e-16
    32   -8.660951274763e-03
    33   -6.130948336323e-16
    34   -7.957992026484e-02
    35   -4.241312389299e-03
    36    1.028249759322e-02
    37    4.610615157910e-16
    38    3.953256105027e-03
    39    9.274965341422e-02
    40   -1.853819545789e-01
    41   -7.265816086098e-02
    42   -3.555098195203e-02
    43   -1.750979497365e-15
    44    3.454206008459e-03
    45    2.479510763693e-02
    46   -2.988530102354e-15
    47   -9.761227935091e-03
    48   -6.731935711250e-03
    49   -5.752481667778e-03
    50    7.556197026538e-16
    51   -8.660951274786e-03
    52   -3.884707883149e-16
    53   -7.957992026552e-02
    54   -4.241312389501e-03
    55   -1.028249759328e-02
    56   -8.519425673116e-17
    57    3.953256105067e-03
    58    8.277078937283e-02
    59   -1.647974731466e-01
    60   -1.129028747704e-01
    61   -1.986165053901e-02
    62   -4.534246110865e-15
    63   -3.300371362209e-02
    64   -3.696770648057e-03
    65   -2.287743456464e-15
    66   -1.183581820864e-02
    67   -4.229838940776e-03
    68    2.177742523037e-03
    69    8.306527471973e-16
    70   -7.276710852063e-03
    71   -2.552263337319e-16
    72   -6.488886152517e-02
    73   -1.064561768806e-02
    74   -5.259669420988e-03
    75    8.439121944033e-17
    76   -6.749254531173e-03
    77    8.277078937243e-02
    78   -1.647974731460e-01
    79   -1.129028747699e-01
    80    1.986165053937e-02
    81   -3.315336495109e-15
    82   -3.300371362186e-02
    83    3.696770648067e-03
    84   -2.933265414028e-15
    85   -1.183581820856e-02
    86   -4.229838940722e-03
    87   -2.177742522997e-03
    88    2.500065401021e-16
    89   -7.276710852065e-03
    90    1.275629802176e-16
    91   -6.488886152480e-02
    92   -1.064561768799e-02
    93    5.259669420974e-03
    94   -4.204751393909e-16
    95   -6.749254531131e-03
Sym=X
Ene= 1.980796
Spin=Alpha
Occup=1
     1   -1.219256164019e-01
     2    2.600102183354e-01
     3    2.014935067679e-01
     4   -6.304170392607e-13
     5    1.566290048149e-14
     6    7.490636969180e-02
     7   -3.378545413445e-13
     8    9.158789693635e-15
     9   -3.146968730042e-04
    10    9.308800031950e-04
    11    6.176339240671e-14
    12   -9.127372329465e-16
    13    5.483699403008e-03
    14    7.950029590970e-16
    15    1.764042390432e-01
    16    2.203365642949e-02
    17   -4.104799356864e-15
    18    7.404391900192e-16
    19   -2.573225705850e-02
    20   -9.961291038814e-03
    21    1.579272983720e-02
    22   -2.686888450640e-03
    23   -1.873394803568e-02
    24    2.187619798507e-14
    25    1.039233563839e-01
    26   -4.269657831165e-03
    27    1.239847994915e-14
    28    3.718361693822e-02
    29   -4.570582887680e-03
    30   -1.812265011826e-02
    31    4.915887326462e-16
    32    4.805501827333e-03
    33   -3.320273890242e-16
    34    2.771750589017e-02
    35    6.680316024997e-03
    36   -4.361566177851e-03
    37    4.728336693195e-16
    38   -1.008494121847e-04
    39   -9.961291039994e-03
    40    1.579272983971e-02
    41   -2.686888449159e-03
    42    1.873394803496e-02
    43    4.835357573622e-15
    44    1.039233563839e-01
    45    4.269657831022e-03
    46    1.162088257529e-15
    47    3.718361693808e-02
    48   -4.570582887597e-03
    49    1.812265011823e-02
    50   -7.249660112788e-16
    51    4.805501827382e-03
    52    2.236708632224e-15
    53    2.771750589213e-02
    54    6.680316025567e-03
    55    4.361566178029e-03
    56    4.802974080870e-16
    57   -1.008494122662e-04
    58    1.068738354874e-01
    59   -2.118311195516e-01
    60   -1.241505329341e-01
    61   -1.318366729880e-02
    62    8.725081516077e-15
    63    5.724669990227e-02
    64   -1.300269974912e-02
    65    1.815784922026e-15
    66    1.607478741865e-02
    67    3.439484598691e-03
    68    6.921077166014e-04
    69   -6.305567848714e-16
    70   -1.206211775559e-02
    71    2.022349981955e-17
    72   -1.515573288860e-01
    73   -3.926124609400e-02
    74   -1.051944665173e-02
    75   -3.719605095779e-16
    76   -1.216839438831e-02
    77    1.068738354881e-01
    78   -2.118311195528e-01
    79   -1.241505329348e-01
    80    1.318366729801e-02
    81    1.925906233365e-14
    82    5.724669990191e-02
    83    1.300269974893e-02
    84    1.543537022521e-14
    85    1.607478741840e-02
    86    3.439484598564e-03
    87   -6.921077166745e-04
    88    3.418073990372e-15
    89   -1.206211775557e-02
    90   -1.767419402030e-15
    91   -1.515573288868e-01
    92   -3.926124609425e-02
    93    1.051944665177e-02
    94    1.272917923015e-15
    95   -1.216839438840e-02
Sym=X
Ene= 1.979870
Spin=Alpha
Occup=1
     1   -9.407982529301e-13
     2    2.011913384376e-12
     3    1.680401544731e-12
     4    1.050491340769e-01
     5    1.346546505879e-14
     6    5.209087563115e-13
     7    5.288326821611e-02
     8    9.352338421646e-15
     9   -4.120398553746e-14
    10    2.444022035823e-14
    11   -1.069031770297e-02
    12   -2.445336691935e-16
    13    4.303675104094e-14
    14    4.141760844540e-16
    15    1.344259295510e-12
    16    1.998439599650e-13
    17    1.067900831199e-03
    18    4.577185828658e-16
    19   -1.901102190612e-13
    20   -1.135207736030e-01
    21    2.304156120874e-01
    22    1.407362197739e-01
    23    7.127192242386e-02
    24    5.600758653026e-15
    25   -6.042347710948e-03
    26    1.086641130423e-02
    27   -2.631047858363e-16
    28   -1.509798168530e-02
    29    9.010520856668e-03
    30    2.235846353285e-03
    31    1.230989102684e-15
    32    4.390052347315e-03
    33   -3.306846517395e-16
    34    1.810289758479e-01
    35    5.205606002046e-02
    36   -1.656750743415e-02
    37    5.360639511068e-16
    38   -7.569426309517e-03
    39    1.135207736028e-01
    40   -2.304156120868e-01
    41   -1.407362197739e-01
    42    7.127192242440e-02
    43    1.034688997027e-14
    44    6.042347711986e-03
    45    1.086641130417e-02
    46    9.175012719435e-15
    47    1.509798168571e-02
    48   -9.010520856669e-03
    49    2.235846353520e-03
    50   -3.533331453037e-16
    51   -4.390052347244e-03
    52    1.502667545440e-15
    53   -1.810289758477e-01
    54   -5.205606002051e-02
    55   -1.656750743408e-02
    56   -1.736400788193e-16
    57    7.569426309510e-03
    58    7.091273980232e-02
    59   -1.407942748479e-01
    60   -8.900384837188e-02
    61    9.067632800260e-02
    62    6.309350998033e-15
    63   -1.668031001915e-02
    64    2.193215059812e-02
    65   -3.538236169084e-16
    66   -1.418124482586e-02
    67   -1.215145685635e-02
    68    5.462291853992e-03
    69    2.276619248591e-16
    70    2.241480607301e-03
    71   -1.161622189658e-15
    72   -1.129477432142e-01
    73   -3.196329386693e-02
    74   -5.719056077551e-03
    75    5.424931706500e-16
    76   -1.028748150398e-02
    77   -7.091273980179e-02
    78    1.407942748466e-01
    79    8.900384837122e-02
    80    9.067632800259e-02
    81    4.372583206045e-15
    82    1.668031001961e-02
    83    2.193215059820e-02
    84    5.319086912639e-15
    85    1.418124482600e-02
    86    1.215145685639e-02
    87    5.462291853982e-03
    88   -6.532793814470e-17
    89   -2.241480607389e-03
    90   -1.307746497487e-15
    91    1.129477432132e-01
    92    3.196329386663e-02
    93   -5.719056077478e-03
    94   -1.917773819196e-15
    95    1.028748150390e-02
Sym=X
Ene= 1.971958
Spin=Alpha
Occup=1
     1    3.335862655441e-12
     2   -7.350049572487e-12
     3   -7.799443897249e-12
     4    8.252778380848e-02
     5   -1.472164592186e-14
     6   -4.964267478829e-12
     7    3.768576348699e-02
     8   -1.138209479519e-14
     9   -8.281252744671e-13
    10   -4.885036234532e-13
    11   -3.512820505950e-03
    12    9.970980050838e-17
    13    3.402784472417e-13
    14   -1.170757246330e-15
    15   -7.854692902355e-12
    16   -1.675265206063e-12
    17    1.972219390302e-04
    18   -5.147294117895e-16
    19    8.985133681584e-13
    20   -4.985221132229e-02
    21    1.064611129687e-01
    22    1.094001583656e-01
    23    8.093465104708e-02
    24   -6.619792923827e-15
    25    1.110598162002e-01
    26    9.138647007376e-03
    27   -1.802032223673e-15
    28    8.584499781429e-03
    29   -9.482268750339e-03
    30    3.102398506590e-03
    31   -1.189641120842e-16
    32    7.057983766275e-03
    33    1.811829897786e-15
    34    1.622697760952e-01
    35    5.982892360138e-02
    36   -1.147887578550e-02
    37   -2.484741942807e-15
    38   -3.718629726073e-03
    39    4.985221131574e-02
    40   -1.064611129541e-01
    41   -1.094001583523e-01
    42    8.093465103365e-02
    43   -2.553004963756e-15
    44   -1.110598161974e-01
    45    9.138647004920e-03
    46   -3.382976103772e-15
    47   -8.584499780740e-03
    48    9.482268749863e-03
    49    3.102398505289e-03
    50   -1.587429681852e-15
    51   -7.057983765966e-03
    52    7.030726882863e-16
    53   -1.622697760757e-01
    54   -5.982892359519e-02
    55   -1.147887578411e-02
    56    2.231018360183e-15
    57    3.718629725491e-03
    58   -8.684239664996e-02
    59    1.820094327358e-01
    60    1.961416316760e-01
    61   -1.152374975151e-01
    62    2.907912703021e-15
    63   -1.056519407061e-01
    64   -1.624788114600e-02
    65    5.816986197948e-15
    66   -2.821141784457e-03
    67    7.293381521965e-03
    68    1.522722240472e-02
    69   -2.366842409440e-15
    70   -3.267967560360e-03
    71   -3.270383668343e-16
    72    2.404862630786e-01
    73    8.886865647272e-02
    74    1.116126786753e-02
    75   -4.426598762250e-15
    76    1.521098449107e-02
    77    8.684239665282e-02
    78   -1.820094327417e-01
    79   -1.961416316812e-01
    80   -1.152374975129e-01
    81    1.591972619067e-15
    82    1.056519407131e-01
    83   -1.624788114530e-02
    84   -2.079845007837e-15
    85    2.821141785625e-03
    86   -7.293381521742e-03
    87    1.522722240539e-02
    88    2.007243946218e-15
    89    3.267967560097e-03
    90   -7.775076923703e-16
    91   -2.404862630859e-01
    92   -8.886865647547e-02
    93    1.116126786790e-02
    94    3.891698692014e-15
    95   -1.521098449150e-02
Sym=X
Ene= 1.971933
Spin=Alpha
Occup=1
     1   -8.231402960068e-02
     2    1.831508020124e-01
     3    1.920550475452e-01
     4    3.259433290155e-12
     5   -3.841527847892e-15
     6    1.228586988212e-01
     7    1.471278742312e-12
     8   -4.578370856988e-15
     9    2.082520800454e-02
    10    1.203810375819e-02
    11   -1.293412293007e-13
    12   -4.871114172673e-16
    13   -8.266869959226e-03
    14    1.228880978716e-15
    15    1.950805378945e-01
    16    4.158564919292e-02
    17    7.122208557204e-15
    18    1.508929300129e-16
    19   -2.229357444410e-02
    20    8.039620484359e-02
    21   -1.775870580738e-01
    22   -1.617839810421e-01
    23   -1.649492835350e-01
    24    9.810340985145e-15
    25   -3.331944991408e-02
    26   -3.065776166222e-02
    27    5.569790038060e-15
    28   -8.544742886421e-03
    29    5.787206992969e-03
    30   -1.595493896295e-02
    31   -3.854700476785e-16
    32   -3.614680459360e-03
    33    7.466824166642e-16
    34   -2.375928280372e-01
    35   -7.547013074437e-02
    36    1.699529688202e-02
    37    5.484755240992e-16
    38    7.122399886648e-03
    39    8.039620484750e-02
    40   -1.775870580821e-01
    41   -1.617839810508e-01
    42    1.649492835416e-01
    43   -5.548423408520e-15
    44   -3.331944992322e-02
    45    3.065776166296e-02
    46   -5.728050112008e-15
    47   -8.544742887207e-03
    48    5.787206993766e-03
    49    1.595493896320e-02
    50   -9.407725267998e-16
    51   -3.614680459935e-03
    52    1.288801869208e-16
    53   -2.375928280502e-01
    54   -7.547013074920e-02
    55   -1.699529688293e-02
    56   -8.689063952186e-16
    57    7.122399886945e-03
    58   -3.262028125183e-02
    59    6.975203043812e-02
    60    6.097421207716e-02
    61    2.914881492701e-02
    62   -8.065224752272e-16
    63   -8.279995911745e-02
    64    8.851294764985e-03
    65   -1.231386119408e-15
    66   -1.392858511457e-02
    67   -2.734361205815e-03
    68    8.180830494491e-03
    69   -7.377428147222e-16
    70    3.107001325864e-03
    71    1.464843370192e-16
    72    8.501941141573e-02
    73    3.187199659538e-02
    74    4.237714252078e-03
    75    9.289554571973e-16
    76    5.048839581271e-03
    77   -3.262028124460e-02
    78    6.975203042294e-02
    79    6.097421206091e-02
    80   -2.914881493661e-02
    81    8.976214930113e-15
    82   -8.279995910888e-02
    83   -8.851294766302e-03
    84    1.017377506030e-14
    85   -1.392858511436e-02
    86   -2.734361206435e-03
    87   -8.180830493254e-03
    88    9.925290504133e-16
    89    3.107001326134e-03
    90   -1.211862358730e-16
    91    8.501941139586e-02
    92    3.187199658805e-02
    93   -4.237714251157e-03
    94   -4.795978392244e-16
    95    5.048839580005e-03
Sym=X
Ene= 1.967558
Spin=Alpha
Occup=1
     1   -5.674130948883e-03
     2    1.418176769432e-02
     3    4.806151513202e-03
     4    4.812506929675e-14
     5   -9.129634133958e-15
     6    2.378251167005e-01
     7    1.948830447698e-14
     8   -7.077932174697e-15
     9    9.147618111498e-02
    10   -7.880662717774e-03
    11   -5.504171252427e-15
    12   -1.959236371281e-17
    13    6.181284406126e-05
    14   -3.827164526177e-16
    15    1.657194357441e-01
    16    2.480391736853e-02
    17    2.078264846586e-15
    18   -5.598720713115e-16
    19   -2.020389015598e-02
    20    1.558826510793e-02
    21   -3.942263458912e-02
    22    1.654440147616e-02
    23    1.855512435610e-01
    24    3.984295065419e-15
    25    9.324426189162e-02
    26    3.820685848032e-02
    27    3.777988322277e-15
    28    3.167000465546e-02
    29    1.041061539983e-02
    30   -8.209035736098e-03
    31   -4.387801299425e-16
    32   -1.372299875717e-02
    33   -8.037834678468e-16
    34    1.276675376402e-01
    35    3.827238283898e-02
    36   -1.026591593394e-02
    37    9.865262276111e-16
    38   -5.391211380685e-03
    39    1.558826510795e-02
    40   -3.942263458915e-02
    41    1.654440147607e-02
    42   -1.855512435612e-01
    43   -3.989627003713e-15
    44    9.324426189168e-02
    45   -3.820685848035e-02
    46   -4.101495170281e-15
    47    3.167000465549e-02
    48    1.041061539984e-02
    49    8.209035736094e-03
    50   -5.351336286950e-16
    51   -1.372299875717e-02
    52   -9.268334473996e-16
    53    1.276675376403e-01
    54    3.827238283907e-02
    55    1.026591593395e-02
    56   -1.109458468383e-15
    57   -5.391211380687e-03
    58    5.272445757071e-03
    59   -1.492428664702e-02
    60    1.494859049152e-02
    61   -1.256303553638e-01
    62    4.309605879552e-15
    63   -1.992216213618e-01
    64   -3.824951507905e-02
    65    2.586570438623e-15
    66   -5.975675510984e-02
    67   -4.531650780025e-03
    68   -6.926217750303e-03
    69    4.798869615441e-16
    70   -2.831293722043e-03
    71    5.217968936545e-17
    72    1.686548322172e-01
    73    5.481390147449e-02
    74    7.624503226875e-03
    75    5.293511633264e-16
    76    1.031285016055e-02
    77    5.272445757146e-03
    78   -1.492428664713e-02
    79    1.494859049142e-02
    80    1.256303553637e-01
    81    1.024509463583e-14
    82   -1.992216213616e-01
    83    3.824951507900e-02
    84    5.035639593533e-15
    85   -5.975675510981e-02
    86   -4.531650780025e-03
    87    6.926217750320e-03
    88    5.950947304013e-16
    89   -2.831293722040e-03
    90   -2.767077159435e-16
    91    1.686548322170e-01
    92    5.481390147437e-02
    93   -7.624503226860e-03
    94    6.908112109138e-16
    95    1.031285016053e-02
Sym=X
Ene= 1.961165
Spin=Alpha
Occup=1
     1    1.094820752812e-13
     2   -2.737153648472e-13
     3   -2.287506299616e-13
     4   -1.459696761031e-01
     5   -2.037847519597e-13
     6    4.942559913838e-13
     7   -4.713844449298e-02
     8   -1.345505617955e-13
     9    1.694773942799e-13
    10    1.210666081013e-14
    11    1.938507904572e-02
    12    7.597878664860e-15
    13   -1.079090296070e-14
    14   -4.369049158226e-16
    15    2.837348391983e-13
    16    1.452127502328e-13
    17   -4.848538757377e-03
    18   -8.036233939080e-15
    19   -1.132547642660e-14
    20    5.419802016602e-02
    21   -1.289114978115e-01
    22   -1.405209453250e-01
    23    2.405666886915e-01
    24   -1.229044542657e-13
    25    1.832227036644e-01
    26    9.621632765832e-02
    27   -5.810767756127e-14
    28    8.205702800085e-02
    29   -1.161429473925e-02
    30    4.595789170682e-03
    31   -1.688317320329e-15
    32    3.949539960295e-03
    33    1.326810352793e-14
    34    1.794159612685e-01
    35    8.239344461968e-02
    36   -7.989062504511e-03
    37   -7.781855311365e-15
    38   -2.425666062008e-05
    39   -5.419802016596e-02
    40    1.289114978113e-01
    41    1.405209453248e-01
    42    2.405666886910e-01
    43   -1.391300105035e-13
    44   -1.832227036647e-01
    45    9.621632765813e-02
    46   -7.724880150780e-14
    47   -8.205702800080e-02
    48    1.161429473929e-02
    49    4.595789170610e-03
    50    1.602330198506e-15
    51   -3.949539960353e-03
    52   -1.267237322407e-14
    53   -1.794159612684e-01
    54   -8.239344461967e-02
    55   -7.989062504510e-03
    56   -3.132538794050e-15
    57    2.425666059806e-05
    58   -3.045231235822e-02
    59    7.305037902008e-02
    60    1.005800737717e-02
    61   -9.946892875384e-04
    62   -1.060364681072e-13
    63    2.503504336872e-01
    64    1.711285167545e-03
    65   -5.171119107480e-14
    66    5.260285636733e-02
    67    1.462732833089e-02
    68   -1.782821759348e-02
    69   -8.651768836559e-15
    70   -9.479620185978e-03
    71   -2.758326665633e-15
    72   -1.409660298844e-01
    73   -8.140122190314e-02
    74   -7.642842188459e-03
    75   -8.465765651175e-15
    76    4.618789236113e-05
    77    3.045231235813e-02
    78   -7.305037901993e-02
    79   -1.005800737679e-02
    80   -9.946892878680e-04
    81   -9.904171099867e-14
    82   -2.503504336870e-01
    83    1.711285167456e-03
    84   -5.854726691707e-14
    85   -5.260285636716e-02
    86   -1.462732833091e-02
    87   -1.782821759346e-02
    88   -7.221919187095e-15
    89    9.479620185996e-03
    90    6.025519286662e-15
    91    1.409660298841e-01
    92    8.140122190295e-02
    93   -7.642842188464e-03
    94    9.485809945630e-16
    95   -4.618789237153e-05
Sym=X
Ene= 1.960438
Spin=Alpha
Occup=1
     1   -4.748447527565e-02
     2    1.158708834610e-01
     3    1.334554188708e-01
     4   -5.656261875624e-14
     5    8.980721437948e-15
     6   -3.595608409875e-01
     7    1.617219687418e-14
     8    7.855757499388e-15
     9   -1.375278109691e-01
    10   -1.072978073254e-02
    11    1.785956422672e-14
    12   -7.141406311637e-17
    13    5.674773236059e-03
    14   -7.819228381953e-17
    15   -2.548021045379e-01
    16   -9.366343966491e-02
    17   -5.738040877400e-15
    18    6.619864388574e-16
    19    1.727223370385e-02
    20   -1.495485712988e-02
    21    3.356822714700e-02
    22    3.928794945960e-02
    23   -1.225333755236e-01
    24   -5.124388967759e-15
    25    1.069373741256e-01
    26   -4.123438143121e-02
    27   -4.766771336449e-15
    28    5.507139025416e-03
    29   -1.330026395729e-02
    30   -2.804756757613e-02
    31    9.894559981645e-16
    32    1.274768536595e-02
    33   -1.584940246682e-16
    34   -4.648298038156e-02
    35   -2.111092899560e-02
    36   -1.027113837393e-03
    37   -1.680918722596e-16
    38    6.871346696008e-03
    39   -1.495485712999e-02
    40    3.356822714721e-02
    41    3.928794946015e-02
    42    1.225333755242e-01
    43    4.189626535395e-15
    44    1.069373741250e-01
    45    4.123438143145e-02
    46    4.285315657446e-15
    47    5.507139025135e-03
    48   -1.330026395726e-02
    49    2.804756757613e-02
    50    3.248356286126e-16
    51    1.274768536594e-02
    52    2.790115084614e-16
    53   -4.648298038204e-02
    54   -2.111092899589e-02
    55    1.027113837361e-03
    56    6.818580440112e-17
    57    6.871346696011e-03
    58    4.369843163762e-02
    59   -9.724433608236e-02
    60   -9.976396764642e-02
    61   -2.288434998104e-01
    62   -4.408402154145e-15
    63   -1.306779170543e-01
    64   -7.688998724557e-02
    65   -4.374365328527e-15
    66   -5.782356882008e-02
    67    1.229198048726e-02
    68    2.618700736186e-03
    69   -4.551957659848e-16
    70   -9.867662832383e-03
    71   -2.780863381451e-16
    72    1.579300500072e-01
    73    7.775437473136e-02
    74    1.214533878822e-03
    75    4.749596730112e-16
    76    7.959642945483e-03
    77    4.369843163777e-02
    78   -9.724433608264e-02
    79   -9.976396764622e-02
    80    2.288434998104e-01
    81   -1.010552594688e-14
    82   -1.306779170549e-01
    83    7.688998724549e-02
    84   -7.962939983851e-15
    85   -5.782356882006e-02
    86    1.229198048723e-02
    87   -2.618700736231e-03
    88   -1.806720555606e-16
    89   -9.867662832351e-03
    90    3.371009500892e-16
    91    1.579300500074e-01
    92    7.775437473159e-02
    93   -1.214533878833e-03
    94   -8.103595438667e-16
    95    7.959642945472e-03
Sym=X
Ene= 1.959865
Spin=Alpha
Occup=1
     1    4.553149946626e-14
     2    2.074325777662e-14
     3   -1.101161135863e-14
     4   -1.100137034082e-13
     5   -3.951799575463e-01
     6    6.136453574893e-16
     7   -5.260713597166e-14
     8   -2.647597118426e-01
     9    1.214116937258e-14
    10   -5.844972084623e-16
    11   -5.703996098259e-15
    12    1.282618019791e-02
    13   -1.562369758055e-16
    14   -1.619728448682e-15
    15    7.136766148504e-15
    16   -2.362054024409e-15
    17   -7.254664785210e-15
    18   -1.638773272154e-02
    19   -1.727201761489e-16
    20    1.250820378866e-14
    21    7.714674283520e-14
    22    5.405870554426e-14
    23   -4.956335376749e-14
    24   -2.318146825116e-01
    25   -2.020551733837e-13
    26   -8.139257305968e-15
    27   -1.223934895037e-01
    28   -7.052015293290e-14
    29   -9.461219842399e-16
    30    1.158104326155e-14
    31   -3.862099160826e-03
    32   -1.991014736646e-15
    33    2.405772331970e-02
    34   -6.513732368259e-14
    35   -3.208328629006e-14
    36    6.344869371308e-15
    37   -8.747913156026e-03
    38   -1.435502184673e-15
    39    1.729943556820e-14
    40   -7.529493615697e-14
    41   -1.475184266929e-14
    42   -4.685611385596e-14
    43   -2.318146825115e-01
    44    2.218051453500e-13
    45    2.392807348616e-14
    46   -1.223934895037e-01
    47    6.533169123895e-14
    48    5.803688066253e-16
    49    1.129374681025e-14
    50   -3.862099160826e-03
    51    7.693077308057e-15
    52   -2.405772331970e-02
    53    6.566938618297e-14
    54    4.633219459306e-14
    55    1.983420335117e-15
    56   -8.747913156025e-03
    57    2.458293870455e-15
    58    8.258537791134e-14
    59   -6.810044714984e-14
    60   -9.624291684146e-14
    61    2.093860181299e-14
    62   -1.564178365771e-01
    63   -1.988984568787e-13
    64   -1.833777901444e-14
    65   -7.662376805038e-02
    66   -9.588554699137e-14
    67   -1.175187952152e-14
    68    2.046545703491e-14
    69   -1.397567309027e-02
    70    1.662326820059e-15
    71   -5.960843523059e-03
    72    9.923826614428e-14
    73    5.256221485248e-14
    74    5.681669598726e-15
    75   -5.521340571499e-03
    76   -4.760568789655e-16
    77   -1.065698790645e-14
    78    5.214745805665e-14
    79    5.675618336524e-14
    80    1.360729068664e-14
    81   -1.564178365771e-01
    82    2.024311072248e-13
    83   -1.488973084441e-14
    84   -7.662376805040e-02
    85    7.772595071401e-14
    86    9.653022039077e-15
    87    2.189504405185e-14
    88   -1.397567309027e-02
    89   -4.437319792877e-15
    90    5.960843523058e-03
    91   -1.163038557843e-13
    92   -6.235088560011e-14
    93    6.132523300184e-15
    94   -5.521340571499e-03
    95    6.311376090613e-18
Sym=X
Ene= 1.954485
Spin=Alpha
Occup=1
     1   -1.415694169444e-02
     2    3.839978181598e-02
     3    5.357939050797e-03
     4   -1.148177467914e-12
     5    7.706222128434e-16
     6   -1.444463306917e-01
     7   -5.857250597279e-13
     8   -1.070001833413e-15
     9   -4.796984342684e-02
    10   -1.646984106201e-02
    11    3.226288079218e-14
    12    2.071893004493e-16
    13    9.939502266503e-03
    14    2.710480644592e-17
    15   -1.301839503774e-01
    16   -6.650079728580e-02
    17   -4.157043645105e-14
    18    5.260590923895e-17
    19    5.157213829639e-03
    20    2.166603883981e-02
    21   -4.953874950887e-02
    22   -1.569382059597e-02
    23    1.165020359070e-02
    24   -4.745411494105e-15
    25    2.496005865728e-01
    26   -3.317139215373e-03
    27   -5.915403582404e-15
    28    9.135137304323e-02
    29   -1.737237884246e-02
    30    4.482306474677e-03
    31    2.869114918060e-15
    32    1.349201851436e-02
    33    4.898386493932e-16
    34    8.539762841390e-02
    35    5.814926424306e-02
    36   -2.441131812984e-03
    37    1.608536931992e-15
    38    5.456019538562e-03
    39    2.166603883974e-02
    40   -4.953874950872e-02
    41   -1.569382059612e-02
    42   -1.165020358966e-02
    43    9.880291634782e-15
    44    2.496005865740e-01
    45    3.317139215642e-03
    46    1.114216326927e-14
    47    9.135137304365e-02
    48   -1.737237884241e-02
    49   -4.482306474511e-03
    50   -3.087217259845e-15
    51    1.349201851438e-02
    52    3.495982876233e-16
    53    8.539762841346e-02
    54    5.814926424282e-02
    55    2.441131812987e-03
    56   -1.968522895957e-15
    57    5.456019538600e-03
    58   -9.276569863874e-03
    59    2.391548843061e-02
    60    1.591062139387e-02
    61    3.230751679676e-01
    62    7.981473688579e-15
    63   -1.856240549839e-01
    64    1.265938339489e-01
    65    4.696933458842e-17
    66   -7.643506047184e-02
    67   -1.706076781766e-02
    68   -2.401005382330e-03
    69   -8.463101905194e-16
    70    1.009416300020e-02
    71   -2.967376230456e-15
    72   -3.375258170075e-02
    73   -2.487652099313e-02
    74    7.321428796020e-03
    75    4.667867982194e-15
    76   -5.895247914270e-03
    77   -9.276569863897e-03
    78    2.391548843072e-02
    79    1.591062139368e-02
    80   -3.230751679675e-01
    81    2.449610942525e-15
    82   -1.856240549832e-01
    83   -1.265938339488e-01
    84    6.118267522826e-15
    85   -7.643506047169e-02
    86   -1.706076781768e-02
    87    2.401005382450e-03
    88    2.347927053876e-15
    89    1.009416300021e-02
    90   -4.118870490149e-15
    91   -3.375258170118e-02
    92   -2.487652099346e-02
    93   -7.321428796010e-03
    94   -2.892814246913e-15
    95   -5.895247914262e-03
Sym=X
Ene= 1.953834
Spin=Alpha
Occup=1
     1    3.448050816666e-14
     2   -8.768436977769e-14
     3   -4.284630924931e-15
     4   -4.375193576781e-01
     5    2.004025825962e-13
     6    2.968870814306e-13
     7   -2.242041181735e-01
     8    1.397860171279e-13
     9    1.021922883589e-13
    10    3.998412294511e-14
    11    1.183168457879e-02
    12   -5.383631239369e-15
    13   -2.286042320170e-14
    14    3.773532092089e-15
    15    2.771812278813e-13
    16    1.530523505224e-13
    17   -1.511666142825e-02
    18    8.717697823118e-15
    19   -7.651499607759e-15
    20    6.910164227122e-03
    21   -1.737442613415e-02
    22    6.160218031086e-02
    23    1.916041496772e-01
    24    1.055474545204e-13
    25   -2.432867726301e-01
    26    4.322261409139e-02
    27    5.109105098975e-14
    28   -9.959158583710e-02
    29   -7.917635184647e-03
    30    3.356589673200e-02
    31    2.701444387624e-15
    32   -2.456285634021e-03
    33   -1.508455098186e-14
    34    7.801390105083e-02
    35    4.721723629272e-02
    36    1.231954223910e-03
    37    1.061126951970e-14
    38   -5.895749109572e-03
    39   -6.910164227279e-03
    40    1.737442613441e-02
    41   -6.160218031065e-02
    42    1.916041496773e-01
    43    9.577697193775e-14
    44    2.432867726288e-01
    45    4.322261409140e-02
    46    5.404652985756e-14
    47    9.959158583661e-02
    48    7.917635184732e-03
    49    3.356589673203e-02
    50    6.353359175305e-15
    51    2.456285633961e-03
    52    7.326445792897e-15
    53   -7.801390105128e-02
    54   -4.721723629303e-02
    55    1.231954223892e-03
    56   -3.338862194245e-15
    57    5.895749109547e-03
    58    1.267321997646e-02
    59   -3.171192493536e-02
    60    5.473410182153e-02
    61    2.113289589043e-02
    62    4.326772584749e-14
    63   -1.388619495277e-01
    64    2.411048050289e-02
    65    6.115387992776e-15
    66   -1.917968405335e-02
    67    3.517308341553e-03
    68    2.462028996215e-02
    69    1.195362050758e-14
    70   -1.135228053889e-03
    71    1.854997837206e-15
    72    8.892464472827e-02
    73    6.798712512043e-02
    74    1.843452458541e-03
    75    1.116779441540e-14
    76   -1.541423547399e-03
    77   -1.267321997646e-02
    78    3.171192493525e-02
    79   -5.473410182169e-02
    80    2.113289589217e-02
    81    5.000978677056e-14
    82    1.388619495286e-01
    83    2.411048050357e-02
    84    2.903708657114e-14
    85    1.917968405367e-02
    86   -3.517308341470e-03
    87    2.462028996213e-02
    88    4.622628530371e-16
    89    1.135228053833e-03
    90    1.993632262620e-16
    91   -8.892464472801e-02
    92   -6.798712512030e-02
    93    1.843452458579e-03
    94   -9.118310398331e-15
    95    1.541423547442e-03
Sym=X
Ene= 1.933186
Spin=Alpha
Occup=1
     1   -9.968624618076e-16
     2    8.007862798545e-15
     3   -5.451894550195e-15
     4    3.900756746825e-14
     5    3.690821291632e-01
     6    1.296957852415e-14
     7    1.140606638423e-14
     8    3.214212441538e-01
     9    1.398649757318e-14
    10   -4.083796577940e-16
    11   -1.607350068351e-15
    12    2.758085451528e-03
    13    1.302967395895e-15
    14    9.545565624606e-16
    15    1.477229266851e-14
    16    5.824530677160e-16
    17    1.538758522713e-15
    18    1.863831903543e-02
    19   -1.885157749729e-15
    20    1.180988604863e-15
    21    9.316602915378e-15
    22   -5.344541279985e-15
    23   -2.059733368635e-14
    24   -3.367856259983e-02
    25    1.554002053091e-14
    26   -5.895988399403e-15
    27   -1.379811914814e-02
    28    1.625573513371e-14
    29    5.621984582201e-16
    30   -3.731489927828e-15
    31    3.244586379353e-02
    32    7.736987078575e-16
    33   -8.059072174841e-03
    34   -1.038902614935e-14
    35   -6.036572465012e-15
    36    1.489190283118e-15
    37   -1.903527159883e-03
    38    4.985873077366e-16
    39   -1.455829292948e-14
    40   -8.493841079210e-15
    41    2.419165798610e-14
    42   -2.625504828067e-14
    43   -3.367856259986e-02
    44   -7.276654593912e-15
    45    4.520745235338e-15
    46   -1.379811914817e-02
    47   -2.096663748957e-14
    48   -1.089995549676e-15
    49   -5.031170946597e-15
    50    3.244586379353e-02
    51    1.029365383912e-15
    52    8.059072174840e-03
    53    9.934391566402e-15
    54    1.735411434193e-14
    55   -3.745789988369e-16
    56   -1.903527159883e-03
    57    7.835442342606e-16
    58    1.396236806813e-15
    59    9.528369731996e-15
    60   -5.141187220370e-14
    61    2.658409305794e-15
    62   -3.270754191366e-01
    63   -5.309703350429e-15
    64   -1.064626081991e-14
    65   -2.429585400953e-01
    66   -3.297561370229e-14
    67   -2.793520445022e-15
    68   -1.719626278135e-15
    69   -5.229737481656e-03
    70   -1.011856745284e-15
    71   -1.773635278266e-02
    72    3.530547996822e-15
    73   -9.505588027798e-15
    74    3.800890169015e-16
    75   -1.281450589002e-02
    76    1.325055513089e-15
    77    1.047227045841e-14
    78   -1.071866306840e-15
    79    3.467064264060e-14
    80   -1.127489276504e-14
    81   -3.270754191366e-01
    82    1.382702691918e-15
    83   -1.591451249724e-14
    84   -2.429585400953e-01
    85    1.888230084318e-14
    86    4.525967854194e-16
    87   -8.792879696360e-16
    88   -5.229737481656e-03
    89    1.737469147977e-15
    90    1.773635278266e-02
    91   -4.758388285030e-15
    92    5.219258728296e-15
    93    6.943518154903e-17
    94   -1.281450589002e-02
    95   -5.738476520477e-16
Sym=X
Ene= 1.923128
Spin=Alpha
Occup=1
     1   -9.208468256485e-16
     2    6.586736346630e-15
     3    1.856944101843e-14
     4   -9.022595801473e-15
     5    3.348502165462e-14
     6    1.406016907978e-14
     7   -1.867493034162e-14
     8    2.647321346189e-14
     9   -6.928981463529e-15
    10    6.872082192668e-16
    11    8.029712340463e-16
    12   -9.064318275525e-16
    13    1.753428544606e-16
    14   -2.746152868809e-02
    15    1.864042107702e-14
    16    6.725207836019e-15
    17    2.833410083002e-15
    18    1.665108727780e-15
    19   -1.715781272633e-15
    20    1.395211562112e-14
    21   -1.033984701929e-14
    22    1.003561442312e-14
    23    7.489077669384e-15
    24   -3.658004174568e-01
    25   -2.734959712448e-15
    26    9.282183065447e-15
    27   -2.996400246210e-01
    28    8.617772660190e-15
    29    6.313702743525e-16
    30    1.220280948798e-15
    31    8.116429508040e-03
    32    3.543410963668e-16
    33    6.094510198212e-03
    34   -7.349951315697e-15
    35   -8.461510160008e-15
    36    2.284710910532e-15
    37   -1.433858378751e-02
    38    1.311015188023e-16
    39   -1.857362400520e-14
    40    3.953791814833e-15
    41   -6.421612362624e-14
    42    6.640774212741e-15
    43    3.658004174568e-01
    44   -3.353614540868e-15
    45   -1.127882598411e-14
    46    2.996400246210e-01
    47    1.321332785184e-14
    48    2.038315263907e-17
    49    2.109987796354e-15
    50   -8.116429508037e-03
    51   -4.619761280382e-15
    52    6.094510198216e-03
    53   -5.048538358318e-16
    54   -4.156109637217e-15
    55    1.387360052865e-15
    56    1.433858378751e-02
    57   -2.944534912843e-16
    58    1.364535807697e-14
    59   -7.925688928664e-15
    60    4.100530199218e-14
    61   -4.094506354564e-15
    62    2.161679078341e-01
    63    6.276617497982e-15
    64   -9.050959089779e-15
    65    1.682516765545e-01
    66    3.457760339000e-14
    67    3.143496880585e-15
    68    1.850972952959e-16
    69    2.010077503800e-02
    70   -1.030122420100e-15
    71   -1.845567360189e-02
    72   -3.570673801961e-15
    73    3.780549930404e-15
    74    7.150631163552e-16
    75    8.633200091331e-03
    76   -2.662861666153e-15
    77    3.437964503649e-15
    78   -5.730589964186e-15
    79    1.905138994944e-15
    80    3.975586311293e-15
    81   -2.161679078341e-01
    82   -8.028611786429e-16
    83    5.835500226478e-16
    84   -1.682516765545e-01
    85   -7.929166347959e-15
    86   -1.524761212338e-15
    87    3.024546386692e-16
    88   -2.010077503800e-02
    89    6.123247709293e-16
    90   -1.845567360189e-02
    91   -7.488839438217e-16
    92    6.044498413744e-16
    93   -4.763952947652e-16
    94   -8.633200091330e-03
    95    5.587037163132e-16
Sym=X
Ene= 0.068279
Spin=Alpha
Occup=0
     1    5.907280017646e-15
     2   -2.439027707082e-14
     3    5.332533272767e-14
     4   -2.995527185330e-15
     5   -5.052883559748e-01
     6    1.064587139787e-14
     7    4.413169674705e-15
     8   -1.247933550530e-01
     9   -4.556959592086e-14
    10    5.683623884220e-15
    11    1.136180704903e-15
    12   -2.578565630067e-02
    13    1.080710369382e-14
    14    1.596179792166e-15
    15    3.512541385771e-14
    16    1.387528292218e-14
    17    1.564893326724e-15
    18   -9.130806833545e-03
    19    7.419995045956e-15
    20   -5.607876113598e-15
    21    4.118239693988e-14
    22   -6.232354760638e-14
    23   -1.789891041966e-14
    24    4.692753327326e-01
    25    2.251177560384e-14
    26    6.767952525117e-14
    27    2.115118202569e-01
    28    2.225770506858e-15
    29    2.206190369958e-15
    30    1.689232525853e-15
    31   -1.778817336723e-02
    32   -1.187350749487e-14
    33    1.831158459814e-02
    34   -3.426310869781e-14
    35   -1.102022729043e-14
    36   -8.728804339529e-15
    37    1.566331865955e-02
    38   -3.761014817732e-15
    39   -5.094791933820e-15
    40    4.521709512166e-14
    41   -3.360792598392e-14
    42    2.452339313354e-14
    43    4.692753327326e-01
    44    1.267675044566e-14
    45   -5.299358647227e-14
    46    2.115118202569e-01
    47   -5.907692256411e-16
    48   -4.978450627352e-16
    49   -2.952628636033e-15
    50   -1.778817336724e-02
    51   -9.573632512089e-15
    52   -1.831158459814e-02
    53   -2.550465568599e-14
    54   -1.032386065684e-14
    55    4.171053977153e-15
    56    1.566331865955e-02
    57   -1.559940527077e-15
    58    3.730118445852e-15
    59   -7.720995924105e-15
    60   -8.265504614022e-15
    61    1.027046744800e-14
    62   -2.280942237205e-01
    63    2.495124247778e-15
    64   -1.934832436963e-14
    65   -1.265472469726e-01
    66   -1.105229456474e-14
    67    6.892658794837e-15
    68    6.032225890530e-16
    69    4.760359681855e-02
    70    4.482929440369e-15
    71   -5.766434114721e-02
    72   -1.790491027141e-15
    73    5.058393143184e-15
    74   -2.026327382353e-15
    75   -6.753023638893e-03
    76   -4.886301283449e-15
    77    5.811589403946e-17
    78    8.857202880769e-15
    79    4.882174715644e-14
    80   -1.545868915762e-14
    81   -2.280942237205e-01
    82   -8.515485681763e-15
    83   -1.165157810173e-14
    84   -1.265472469726e-01
    85    3.159099751778e-14
    86    1.013168192904e-14
    87   -1.100354034332e-15
    88    4.760359681855e-02
    89    3.244613861892e-15
    90    5.766434114721e-02
    91    2.746458818581e-15
    92   -2.624584233810e-15
    93    7.366006335524e-16
    94   -6.753023638892e-03
    95   -3.850165468614e-15
Sym=X
Ene= 0.049891
Spin=Alpha
Occup=0
     1   -1.134384888643e-15
     2    3.789643770937e-15
     3    6.378973113656e-15
     4   -1.301880785605e-14
     5   -1.328716614231e-14
     6    1.912947494859e-15
     7    1.402083102665e-13
     8   -4.439606994939e-15
     9    1.186143660538e-14
    10   -1.716220578964e-15
    11   -1.933520898903e-14
    12   -2.159028351222e-15
    13   -3.296828583057e-16
    14   -8.069159665264e-02
    15   -1.732224388737e-14
    16    1.371453712145e-14
    17   -1.684500783672e-14
    18   -7.018867877394e-16
    19    7.148911425961e-17
    20    3.890744236891e-15
    21   -6.301523278702e-15
    22   -9.437828952337e-14
    23    8.790500906608e-15
    24   -3.245145318426e-01
    25   -1.080333756541e-15
    26    9.295749409219e-15
    27   -1.729039490215e-01
    28   -8.226405850427e-14
    29   -3.027334984683e-14
    30    5.780095173298e-15
    31   -8.028691673988e-02
    32   -3.493183947005e-17
    33    1.509394665132e-02
    34    2.212075273156e-14
    35    2.610603589578e-14
    36   -1.199413769192e-14
    37   -1.031514118084e-02
    38    1.082739956587e-14
    39   -2.149614602266e-15
    40   -1.843917365659e-14
    41    1.523145310668e-13
    42    6.879539973416e-15
    43    3.245145318427e-01
    44    1.724954643607e-14
    45    4.126582354860e-14
    46    1.729039490215e-01
    47    2.765493293526e-15
    48    4.044361359547e-14
    49    3.931166965298e-16
    50    8.028691673988e-02
    51    6.229834560121e-16
    52    1.509394665132e-02
    53   -6.789437797970e-15
    54   -5.637983700390e-15
    55   -5.546620651162e-15
    56    1.031514118084e-02
    57   -9.045864253101e-15
    58    7.075132300292e-17
    59   -3.493770445737e-14
    60   -2.899789478330e-14
    61    2.402114698434e-15
    62   -5.449047927494e-01
    63   -6.545098307567e-15
    64    2.696708522436e-14
    65   -2.510180720857e-01
    66    1.243622989203e-14
    67    1.002734293909e-14
    68    9.773175963824e-15
    69   -1.893683013413e-03
    70   -2.579401295944e-15
    71    3.414130880996e-02
    72   -6.026587186695e-16
    73    4.463674693482e-14
    74    1.260542933539e-15
    75   -1.659120883885e-02
    76    3.807947672274e-15
    77    2.147496141190e-16
    78    3.914563568882e-14
    79   -5.905248290327e-14
    80   -2.417715566464e-15
    81    5.449047927494e-01
    82    2.402130284179e-14
    83    2.145983782587e-14
    84    2.510180720857e-01
    85   -5.296940561069e-14
    86   -1.291367797253e-14
    87    9.361447968396e-16
    88    1.893683013417e-03
    89    4.036866488717e-15
    90    3.414130880996e-02
    91    4.660990180194e-15
    92   -3.778243996343e-14
    93   -1.838592552591e-15
    94    1.659120883885e-02
    95   -9.298352273448e-15
Sym=X
Ene= 0.028351
Spin=Alpha
Occup=0
     1    3.694504862426e-14
     2   -1.113702712057e-13
     3   -7.825447683823e-13
     4    6.860841164855e-01
     5   -1.164379694388e-14
     6   -1.921580638368e-13
     7    1.048885500782e-01
     8    3.421989967849e-14
     9    6.955341321963e-13
    10    1.190489592551e-14
    11    5.518476209877e-02
    12    5.965193202797e-16
    13   -2.905311108630e-14
    14   -3.420458964182e-15
    15   -6.995778728716e-14
    16   -2.263716960485e-13
    17    2.679600246802e-02
    18   -3.677558535887e-15
    19    9.512545201791e-14
    20    6.258338060280e-02
    21   -2.407255388457e-01
    22   -3.524414579591e-01
    23    2.682441449187e-01
    24    1.180108887878e-15
    25   -1.837366394167e-01
    26    2.061063483214e-01
    27    4.548095715425e-14
    28    2.019926071992e-02
    29    5.362413895936e-02
    30   -5.882408540474e-02
    31   -1.001397529151e-14
    32    2.430926241701e-03
    33    2.882205328544e-14
    34    8.847717848840e-03
    35   -2.532023395734e-02
    36    3.239790429312e-03
    37   -3.591148725164e-14
    38   -1.850493208469e-02
    39   -6.258338060283e-02
    40    2.407255388449e-01
    41    3.524414579628e-01
    42    2.682441449188e-01
    43    1.946491165885e-14
    44    1.837366394168e-01
    45    2.061063483219e-01
    46   -7.521811764856e-14
    47   -2.019926072015e-02
    48   -5.362413895922e-02
    49   -5.882408540484e-02
    50   -1.090229689830e-14
    51   -2.430926241583e-03
    52    8.759178112848e-15
    53   -8.847717849074e-03
    54    2.532023395668e-02
    55    3.239790429215e-03
    56    5.343534597336e-14
    57    1.850493208477e-02
    58   -2.404878739871e-02
    59    1.004913780460e-01
    60    5.953011593513e-02
    61    3.369394918234e-01
    62    6.319496463003e-15
    63   -1.413040621126e-01
    64    1.528695658230e-01
    65    9.120798872821e-14
    66   -8.064421228023e-02
    67    3.928792042808e-02
    68    4.851311387795e-02
    69   -1.421116181533e-14
    70   -4.435962440089e-02
    71    4.095154989885e-14
    72    2.646568513060e-02
    73    1.924079422941e-02
    74    1.037687520674e-02
    75   -6.977128754653e-14
    76   -1.234436343562e-02
    77    2.404878739869e-02
    78   -1.004913780450e-01
    79   -5.953011593729e-02
    80    3.369394918236e-01
    81   -3.136679778570e-15
    82    1.413040621126e-01
    83    1.528695658228e-01
    84   -1.028441888217e-13
    85    8.064421227958e-02
    86   -3.928792042827e-02
    87    4.851311387784e-02
    88   -9.817034725810e-15
    89    4.435962440105e-02
    90    2.470037159996e-14
    91   -2.646568513046e-02
    92   -1.924079422962e-02
    93    1.037687520662e-02
    94    9.114285732957e-14
    95    1.234436343568e-02
Sym=X
Ene= 0.027115
Spin=Alpha
Occup=0
     1   -7.674211389133e-02
     2    4.204759825010e-01
     3    1.755527811028e-01
     4    1.581299581182e-13
     5    8.622257583370e-15
     6   -3.598032351920e-01
     7   -4.554045723356e-13
     8    6.470674017279e-15
     9   -2.612252781722e-02
    10    3.043599339394e-02
    11    3.332042838015e-14
    12   -3.722911758548e-15
    13   -9.066419820155e-02
    14    4.227843933225e-15
    15    1.663295633000e-02
    16    5.166921706320e-02
    17    2.931997881200e-14
    18   -3.932296533847e-15
    19    1.003158853763e-02
    20    8.745683356054e-03
    21   -2.076986640460e-02
    22    1.258830769317e-01
    23    2.439089705843e-01
    24    3.985355018683e-14
    25   -4.966306138661e-01
    26   -1.262008194810e-02
    27   -7.659771291456e-14
    28   -2.179853839899e-01
    29   -4.509602928860e-02
    30   -2.722045472289e-02
    31    1.956637922469e-14
    32    1.885508899364e-02
    33    2.183734266681e-15
    34    2.159357919920e-02
    35    3.635751523700e-02
    36    9.911674243351e-03
    37    7.554703704621e-15
    38   -2.380136210297e-02
    39    8.745683356043e-03
    40   -2.076986640451e-02
    41    1.258830769302e-01
    42   -2.439089705842e-01
    43    5.188133821199e-14
    44   -4.966306138660e-01
    45    1.262008194564e-02
    46   -5.833143628798e-14
    47   -2.179853839896e-01
    48   -4.509602928860e-02
    49    2.722045472279e-02
    50   -3.186203556116e-15
    51    1.885508899358e-02
    52    5.416205328560e-15
    53    2.159357919884e-02
    54    3.635751523626e-02
    55   -9.911674243304e-03
    56   -7.681179049784e-15
    57   -2.380136210294e-02
    58    2.420096570607e-02
    59   -7.731163391772e-02
    60   -2.412921922606e-01
    61    1.445796765383e-01
    62   -6.403782796022e-14
    63   -2.540954472659e-01
    64   -5.669456682221e-03
    65    5.492091147774e-14
    66   -1.590539832080e-01
    67   -1.502910794850e-02
    68   -1.058349482366e-01
    69   -6.529233285946e-15
    70    2.836114073691e-02
    71   -2.060894147347e-14
    72   -7.569348793460e-02
    73   -5.658668655416e-02
    74    1.342262137982e-02
    75    1.587259223058e-14
    76   -9.734173500182e-04
    77    2.420096570614e-02
    78   -7.731163391766e-02
    79   -2.412921922660e-01
    80   -1.445796765385e-01
    81   -1.715133247623e-14
    82   -2.540954472658e-01
    83    5.669456686570e-03
    84    6.046976045612e-14
    85   -1.590539832095e-01
    86   -1.502910794856e-02
    87    1.058349482367e-01
    88    1.817319411227e-14
    89    2.836114073673e-02
    90    9.755542448825e-17
    91   -7.569348793481e-02
    92   -5.658668655539e-02
    93   -1.342262137982e-02
    94   -1.887522146269e-14
    95   -9.734173498969e-04
Sym=X
Ene= 0.023090
Spin=Alpha
Occup=0
     1    7.399003466737e-02
     2   -4.448625197146e-01
     3   -1.540101084515e-01
     4    4.128286607407e-13
     5   -8.458264495833e-15
     6    3.871651075285e-01
     7   -1.886725102984e-12
     8   -2.810301563710e-14
     9   -2.031985992297e-02
    10    3.620029316100e-02
    11    7.631005794735e-14
    12    5.733217054611e-15
    13    2.421736114958e-02
    14   -1.152407862437e-14
    15    9.199005534992e-02
    16   -3.442911285077e-02
    17    2.708397639116e-14
    18    1.170464019923e-14
    19   -1.530878163506e-02
    20   -9.275780359139e-02
    21    4.898148394331e-01
    22    3.452120783251e-01
    23   -2.835047959216e-01
    24   -1.081655007881e-13
    25   -1.919501341655e-01
    26   -6.091940418320e-02
    27    1.892994682228e-13
    28   -3.046206604413e-02
    29   -1.674567664728e-02
    30    1.667847803625e-02
    31   -3.582530741301e-14
    32   -2.580743386265e-02
    33   -4.618654980963e-15
    34   -1.354839503189e-01
    35   -1.748707495937e-02
    36    1.370261133366e-02
    37   -1.442448637557e-14
    38    5.006488588130e-03
    39   -9.275780359133e-02
    40    4.898148394332e-01
    41    3.452120783227e-01
    42    2.835047959221e-01
    43   -8.788939795154e-14
    44   -1.919501341654e-01
    45    6.091940418030e-02
    46    7.267329704626e-14
    47   -3.046206604630e-02
    48   -1.674567664722e-02
    49   -1.667847803663e-02
    50    1.094488883642e-14
    51   -2.580743386286e-02
    52   -3.934187396307e-16
    53   -1.354839503194e-01
    54   -1.748707495874e-02
    55   -1.370261133366e-02
    56    2.281069007010e-14
    57    5.006488588107e-03
    58    4.904810437022e-02
    59   -2.497203774693e-01
    60   -2.384234766878e-01
    61    1.183550850905e-01
    62    4.549867158944e-14
    63   -3.377759114816e-01
    64    8.611574755711e-02
    65    6.221812626821e-15
    66   -1.598789418225e-01
    67    6.757406692401e-02
    68   -5.142409093114e-02
    69    4.775611066967e-15
    70   -1.886438940759e-02
    71    1.706946016271e-14
    72    3.500259041258e-02
    73   -1.288613785386e-02
    74    1.890910418278e-02
    75   -3.169848191451e-14
    76   -4.325421948823e-03
    77    4.904810437018e-02
    78   -2.497203774702e-01
    79   -2.384234766864e-01
    80   -1.183550850907e-01
    81    7.965904969175e-14
    82   -3.377759114820e-01
    83   -8.611574755483e-02
    84   -1.881174295867e-13
    85   -1.598789418220e-01
    86    6.757406692389e-02
    87    5.142409093112e-02
    88   -1.843074493851e-14
    89   -1.886438940763e-02
    90    2.057666305710e-15
    91    3.500259041246e-02
    92   -1.288613785513e-02
    93   -1.890910418270e-02
    94    2.601313265817e-14
    95   -4.325421948856e-03
Sym=X
Ene= 0.020212
Spin=Alpha
Occup=0
     1   -2.285854295629e-14
     2    2.863228774149e-13
     3   -5.434184741261e-13
     4   -1.892564377367e-01
     5    2.035094839267e-15
     6    1.571697823559e-13
     7   -1.270088377583e-01
     8   -9.710135541441e-15
     9    9.380926949838e-13
    10    9.531626842174e-15
    11   -5.579479894573e-02
    12    5.747618720965e-16
    13   -3.873826788434e-14
    14   -2.138109938133e-14
    15   -5.826109828767e-14
    16   -1.495907331723e-12
    17   -9.214508828670e-03
    18    1.168882004444e-14
    19    1.148657281150e-13
    20   -6.937491112591e-02
    21    4.074114610530e-01
    22    4.583779273888e-01
    23   -9.058364031282e-02
    24    8.585931670777e-15
    25   -2.027587616121e-01
    26   -1.450502779839e-01
    27    5.475338872315e-14
    28   -1.380844578333e-01
    29   -3.404059886573e-02
    30   -4.919349665554e-02
    31    2.173729952885e-15
    32   -3.132035177527e-03
    33    1.589450145111e-14
    34   -1.698918931296e-01
    35   -1.486335938009e-02
    36    1.505990745843e-02
    37   -8.070384861658e-14
    38   -3.462230661919e-03
    39    6.937491112594e-02
    40   -4.074114610544e-01
    41   -4.583779273854e-01
    42   -9.058364031215e-02
    43    1.266768909432e-14
    44    2.027587616119e-01
    45   -1.450502779840e-01
    46   -5.713838568476e-14
    47    1.380844578343e-01
    48    3.404059886554e-02
    49   -4.919349665561e-02
    50   -2.224657756061e-14
    51    3.132035177760e-03
    52    2.684237104236e-14
    53    1.698918931296e-01
    54    1.486335937909e-02
    55    1.505990745806e-02
    56    6.255103659729e-14
    57    3.462230662158e-03
    58   -1.115982395251e-01
    59    6.072457328315e-01
    60    7.048897005833e-01
    61    2.990773900328e-01
    62   -3.391528239971e-15
    63    2.547282114786e-01
    64    1.997729428201e-01
    65    1.185890740303e-13
    66    1.929191183801e-01
    67    2.039002658343e-02
    68    1.558622170518e-02
    69   -5.867355520235e-14
    70   -4.005042635055e-02
    71    8.416528485947e-15
    72   -1.718960434735e-01
    73    2.821855854335e-02
    74   -1.114441140037e-02
    75   -1.177675466410e-13
    76   -2.331969370670e-02
    77    1.115982395252e-01
    78   -6.072457328320e-01
    79   -7.048897005837e-01
    80    2.990773900322e-01
    81    8.293399335717e-15
    82   -2.547282114779e-01
    83    1.997729428207e-01
    84   -1.256327939854e-13
    85   -1.929191183802e-01
    86   -2.039002658343e-02
    87    1.558622170519e-02
    88    5.830592929521e-14
    89    4.005042635064e-02
    90    3.216038407781e-14
    91    1.718960434730e-01
    92   -2.821855854162e-02
    93   -1.114441140036e-02
    94    1.131905898749e-13
    95    2.331969370661e-02
Sym=X
Ene= 0.019073
Spin=Alpha
Occup=0
     1    7.431182637958e-02
     2   -5.279635935420e-01
     3   -9.130803961013e-02
     4   -4.243541391242e-13
     5   -9.877899176741e-15
     6   -6.825291137612e-01
     7    9.990764900302e-13
     8    7.941355512116e-15
     9    9.821054595055e-02
    10    1.027025948002e-01
    11   -2.115087177167e-14
    12    1.301505277255e-14
    13    4.053510957278e-02
    14   -6.969944925895e-16
    15    6.796357598432e-01
    16    2.503349098029e-01
    17   -2.849713616163e-14
    18   -5.166943703253e-15
    19   -1.433716304328e-02
    20    9.585951527252e-03
    21   -4.238932512622e-02
    22   -9.117379909561e-02
    23   -1.171627209855e-01
    24   -2.031110703851e-14
    25    4.921399619609e-02
    26    6.461384604186e-02
    27    2.407568326846e-14
    28   -1.226593821981e-02
    29   -4.300911482196e-02
    30    1.501388542959e-02
    31    9.778278997643e-15
    32    5.078270748204e-02
    33    1.003181098234e-14
    34    7.626838382195e-02
    35    7.716187653184e-03
    36    3.106071198142e-03
    37   -1.537296626894e-14
    38    1.142651806162e-02
    39    9.585951527476e-03
    40   -4.238932512699e-02
    41   -9.117379909786e-02
    42    1.171627209863e-01
    43   -3.938694700209e-14
    44    4.921399619535e-02
    45   -6.461384603491e-02
    46    2.686495071845e-14
    47   -1.226593822059e-02
    48   -4.300911482212e-02
    49   -1.501388542934e-02
    50   -7.293829981582e-15
    51    5.078270748204e-02
    52    8.697183431516e-15
    53    7.626838382268e-02
    54    7.716187661690e-03
    55   -3.106071198022e-03
    56    1.495937610793e-14
    57    1.142651806153e-02
    58   -8.146792939347e-03
    59    2.493464948859e-03
    60    1.153395435295e-01
    61   -1.070087573591e-01
    62   -3.454591909541e-14
    63   -1.079042283984e-01
    64    5.847860269755e-02
    65    5.225182384897e-14
    66    9.734808808200e-02
    67    1.228447988242e-02
    68    3.417645470157e-02
    69   -2.530270648705e-14
    70   -1.358645343527e-02
    71    5.474043793564e-15
    72   -4.595326036201e-02
    73   -4.707916182522e-02
    74    1.394815734117e-03
    75   -2.145539855926e-14
    76    4.701211276174e-03
    77   -8.146792939368e-03
    78    2.493464948365e-03
    79    1.153395435346e-01
    80    1.070087573593e-01
    81    1.251419138385e-14
    82   -1.079042283985e-01
    83   -5.847860269994e-02
    84   -3.932393040951e-14
    85    9.734808808163e-02
    86    1.228447988245e-02
    87   -3.417645470184e-02
    88    1.078514651716e-14
    89   -1.358645343525e-02
    90   -7.142715568241e-16
    91   -4.595326036197e-02
    92   -4.707916182642e-02
    93   -1.394815734019e-03
    94    1.590982153536e-14
    95    4.701211276086e-03
Sym=X
Ene= 0.018575
Spin=Alpha
Occup=0
     1   -3.432257151247e-14
     2    3.697427213214e-13
     3    3.253090346055e-13
     4   -4.644203682689e-01
     5    5.595947274607e-15
     6    3.795351156119e-13
     7    3.557625720586e-02
     8   -4.618832995314e-15
     9   -7.896300936640e-13
    10    1.931122993040e-14
    11    9.377703305162e-03
    12   -1.318080180511e-15
    13    2.258028386602e-14
    14    1.956066171342e-14
    15    6.108275489525e-14
    16   -8.263149589351e-14
    17   -1.148106138655e-02
    18   -7.298877806193e-15
    19   -1.233738944068e-13
    20    4.307027051401e-03
    21   -7.412066325209e-02
    22   -1.258482458187e-01
    23   -4.914758315152e-02
    24   -2.516873524195e-14
    25    5.072294505607e-01
    26   -6.364651706997e-02
    27   -8.225728489546e-14
    28    1.626746930623e-01
    29    5.037916808427e-02
    30    4.496270225507e-03
    31    6.441320105893e-14
    32   -1.509104853048e-02
    33   -4.450012386155e-15
    34   -5.382346971991e-02
    35   -4.295126715566e-02
    36   -1.963990084918e-02
    37    5.414823646229e-14
    38    2.910200760276e-02
    39   -4.307027051326e-03
    40    7.412066325403e-02
    41    1.258482458105e-01
    42   -4.914758315194e-02
    43    2.941809853609e-14
    44   -5.072294505609e-01
    45   -6.364651706990e-02
    46    7.375400131918e-14
    47   -1.626746930601e-01
    48   -5.037916808441e-02
    49    4.496270225732e-03
    50   -6.701754924878e-14
    51    1.509104853033e-02
    52    5.988828755666e-15
    53    5.382346972027e-02
    54    4.295126715717e-02
    55   -1.963990084883e-02
    56   -6.188188889457e-14
    57   -2.910200760284e-02
    58   -1.359823542853e-03
    59    7.429885723579e-03
    60   -1.001128781690e-02
    61    4.972318276381e-01
    62   -2.239863030528e-14
    63   -4.014825013030e-01
    64    1.731137304380e-01
    65   -1.861830439508e-13
    66   -1.287203375722e-01
    67    3.120837748498e-02
    68    4.266344368513e-04
    69   -2.429713141851e-14
    70   -1.927507205536e-02
    71   -6.971793202205e-14
    72   -4.558475912965e-03
    73   -1.607606853610e-02
    74    2.979683753151e-02
    75    9.415839320926e-14
    76   -1.963709578674e-02
    77    1.359823542838e-03
    78   -7.429885725056e-03
    79    1.001128782200e-02
    80    4.972318276379e-01
    81    1.822022658502e-14
    82    4.014825013030e-01
    83    1.731137304389e-01
    84    1.935930023016e-13
    85    1.287203375748e-01
    86   -3.120837748481e-02
    87    4.266344369675e-04
    88    4.051201869325e-14
    89    1.927507205511e-02
    90   -6.668508382182e-14
    91    4.558475912955e-03
    92    1.607606853699e-02
    93    2.979683753169e-02
    94   -1.012230002671e-13
    95    1.963709578668e-02
Sym=X
Ene= 0.017663
Spin=Alpha
Occup=0
     1    1.485015709022e-02
     2   -1.828057477576e-02
     3   -2.060808862057e-01
     4   -3.204799827112e-13
     5   -7.944999125911e-15
     6   -1.259427126461e-01
     7    4.078267582037e-13
     8    8.054755525800e-15
     9    1.861240090512e-01
    10   -1.203697023350e-01
    11   -3.899421015008e-14
    12   -7.215934914031e-15
    13    6.958979839350e-02
    14   -8.588253938626e-15
    15   -4.151701960816e-02
    16    3.738119869638e-02
    17   -4.066142318886e-14
    18    6.223779389296e-15
    19   -1.896574480654e-03
    20   -2.150948887129e-02
    21    1.762181460903e-01
    22    6.614793417018e-02
    23    6.587421315963e-02
    24   -2.375634506865e-14
    25    1.983322793573e-01
    26   -9.018722599779e-03
    27    4.946882963329e-14
    28    1.998090526524e-02
    29    7.043740840153e-02
    30   -1.043998074054e-01
    31   -7.649657802727e-15
    32   -8.942358186645e-02
    33    3.730726156272e-15
    34   -2.406075726734e-01
    35   -5.298992657638e-02
    36   -7.442811824692e-03
    37   -9.659118416636e-15
    38    2.233550343530e-03
    39   -2.150948887096e-02
    40    1.762181460899e-01
    41    6.614793416524e-02
    42   -6.587421315892e-02
    43   -2.435795283499e-15
    44    1.983322793569e-01
    45    9.018722610019e-03
    46    6.468436297691e-15
    47    1.998090526193e-02
    48    7.043740840165e-02
    49    1.043998074056e-01
    50   -8.481868114469e-15
    51   -8.942358186639e-02
    52   -2.177398393296e-15
    53   -2.406075726731e-01
    54   -5.298992656236e-02
    55    7.442811824921e-03
    56    5.073214326343e-15
    57    2.233550343429e-03
    58   -4.386602885555e-02
    59    2.737855587196e-01
    60    1.296569355022e-01
    61   -2.058471368810e-01
    62    4.982047776060e-14
    63   -1.790135220515e-01
    64   -7.134074082690e-03
    65   -3.967224807617e-14
    66    2.897541719545e-02
    67   -7.785318603988e-02
    68   -1.375769921088e-01
    69    3.472907995772e-15
    70   -4.477156700466e-02
    71    1.643874814741e-14
    72   -3.613945757195e-01
    73   -1.216005230507e-01
    74    4.983368459833e-03
    75   -1.448844790565e-14
    76    1.525339107860e-02
    77   -4.386602885556e-02
    78    2.737855587198e-01
    79    1.296569355090e-01
    80    2.058471368816e-01
    81    5.536927155389e-14
    82   -1.790135220523e-01
    83    7.134074078626e-03
    84   -7.907631962058e-14
    85    2.897541719730e-02
    86   -7.785318603980e-02
    87    1.375769921088e-01
    88   -1.673719897954e-16
    89   -4.477156700444e-02
    90   -4.369492662692e-15
    91   -3.613945757193e-01
    92   -1.216005230507e-01
    93   -4.983368459868e-03
    94    1.570105854383e-14
    95    1.525339107861e-02
Sym=X
Ene= 0.016730
Spin=Alpha
Occup=0
     1   -1.662557665126e-13
     2    2.319143390692e-13
     3    2.402048593316e-12
     4   -3.452275908103e-02
     5    1.496764119432e-15
     6    4.811998374015e-13
     7    2.616715243570e-02
     8   -1.058080129713e-14
     9    1.608539172664e-12
    10    1.102519195349e-13
    11    4.776270533389e-02
    12    1.592495647814e-15
    13   -7.866933434023e-14
    14    1.344136098342e-14
    15   -2.414069314177e-13
    16   -3.563472119550e-12
    17    2.638698041551e-03
    18    1.025344059927e-15
    19    8.767668327264e-14
    20   -3.497500389914e-02
    21    1.765044895812e-01
    22    1.505509162311e-01
    23    4.177519172156e-01
    24   -2.802014920833e-14
    25    1.926715337193e-01
    26   -1.259217943860e-01
    27   -1.697251269996e-14
    28   -7.724867654596e-02
    29   -1.973563166375e-02
    30   -4.094371515884e-02
    31    1.598187598166e-14
    32   -5.704099689839e-02
    33   -1.587808858180e-14
    34   -3.403776825784e-01
    35   -1.525431843032e-01
    36   -1.435029091534e-02
    37    4.460804155899e-14
    38   -9.679541827650e-03
    39    3.497500389940e-02
    40   -1.765044895813e-01
    41   -1.505509162350e-01
    42    4.177519172158e-01
    43   -3.199182798375e-14
    44   -1.926715337197e-01
    45   -1.259217943850e-01
    46    7.503578558586e-14
    47    7.724867654483e-02
    48    1.973563166372e-02
    49   -4.094371515895e-02
    50   -1.224479990212e-14
    51    5.704099689854e-02
    52   -1.326502374388e-14
    53    3.403776825785e-01
    54    1.525431843079e-01
    55   -1.435029091544e-02
    56   -4.767690161548e-14
    57    9.679541827566e-03
    58    4.336253484009e-02
    59   -2.415772835922e-01
    60   -2.647562371737e-01
    61    4.415286279989e-02
    62   -2.806786217882e-14
    63    3.375474653520e-01
    64   -9.682449214121e-02
    65   -6.316834024986e-14
    66   -1.603710314141e-01
    67    5.992260711738e-02
    68    1.307465227716e-02
    69    1.676324344277e-14
    70    1.363314527864e-02
    71   -1.545250785100e-14
    72    2.892811329547e-01
    73    1.150579327236e-01
    74   -1.415085017143e-02
    75    7.637916676482e-14
    76   -1.827266754520e-03
    77   -4.336253483983e-02
    78    2.415772835919e-01
    79    2.647562371673e-01
    80    4.415286279914e-02
    81    1.785152180149e-14
    82   -3.375474653510e-01
    83   -9.682449214372e-02
    84    6.442050726757e-14
    85    1.603710314173e-01
    86   -5.992260711745e-02
    87    1.307465227725e-02
    88   -1.672997830206e-14
    89   -1.363314527862e-02
    90   -1.443575986335e-14
    91   -2.892811329547e-01
    92   -1.150579327145e-01
    93   -1.415085017148e-02
    94   -7.594306148386e-14
    95    1.827266754631e-03
Sym=X
Ene= 0.015403
Spin=Alpha
Occup=0
     1    2.107283455719e-02
     2   -1.791742526585e-01
     3   -2.243420848182e-02
     4    9.431048376849e-14
     5   -6.166050722398e-15
     6   -2.435349414911e-01
     7   -5.185085420393e-13
     8   -1.183946453051e-14
     9    8.379251850394e-02
    10   -3.665249652448e-02
    11    3.248852370945e-14
    12    5.404172429911e-15
    13    2.030302809665e-02
    14   -1.261712545206e-14
    15    1.913486672512e-01
    16    8.994853945085e-02
    17    4.237430398078e-14
    18    8.335875556546e-16
    19   -1.185721091728e-02
    20   -3.661244776363e-02
    21    3.055775630428e-01
    22    1.307688742642e-01
    23    3.519259428173e-01
    24   -7.097437603550e-14
    25    1.800899144056e-01
    26   -1.026629725581e-01
    27    1.440294319805e-13
    28   -1.417588481947e-01
    29   -1.296946523448e-02
    30   -4.420987168681e-02
    31   -3.663857793071e-14
    32   -9.229238042754e-03
    33    5.146209416771e-15
    34   -3.564433819949e-01
    35   -1.495859091588e-01
    36   -3.443884536506e-03
    37   -4.411758938651e-14
    38   -1.323107402608e-02
    39   -3.661244776365e-02
    40    3.055775630427e-01
    41    1.307688742641e-01
    42   -3.519259428173e-01
    43   -7.534050606839e-14
    44    1.800899144058e-01
    45    1.026629725562e-01
    46    2.184007386885e-15
    47   -1.417588481949e-01
    48   -1.296946523451e-02
    49    4.420987168665e-02
    50    3.380192834970e-14
    51   -9.229238042728e-03
    52    8.778678889679e-15
    53   -3.564433819951e-01
    54   -1.495859091603e-01
    55    3.443884536465e-03
    56    5.454652470853e-14
    57   -1.323107402616e-02
    58    2.848527745120e-02
    59   -1.734166916236e-01
    60   -1.312671691627e-01
    61    3.291271802593e-01
    62    3.032781452319e-14
    63    1.710493036140e-01
    64   -2.252732768892e-01
    65    8.755658435219e-14
    66   -2.086938668507e-02
    67   -9.405574281761e-02
    68    2.551387827025e-02
    69    1.329101175397e-14
    70    7.891293553534e-02
    71    4.711880161620e-14
    72    2.336990215941e-01
    73    1.113196867473e-01
    74   -1.488859195176e-02
    75   -7.631799075528e-14
    76   -4.276664250039e-03
    77    2.848527745118e-02
    78   -1.734166916238e-01
    79   -1.312671691631e-01
    80   -3.291271802594e-01
    81   -3.851967271628e-14
    82    1.710493036138e-01
    83    2.252732768907e-01
    84   -1.077396571922e-13
    85   -2.086938668564e-02
    86   -9.405574281754e-02
    87   -2.551387827023e-02
    88   -3.060724087682e-14
    89    7.891293553536e-02
    90    4.116913227909e-14
    91    2.336990215942e-01
    92    1.113196867458e-01
    93    1.488859195171e-02
    94    7.038124115170e-14
    95   -4.276664250029e-03
Sym=X
Ene= 0.014112
Spin=Alpha
Occup=0
     1    7.415005560857e-14
     2   -4.645494188240e-13
     3   -1.075892433959e-12
     4    2.446021907497e-02
     5   -4.359175075447e-15
     6   -4.417606899876e-13
     7   -2.841004265387e-01
     8    1.835922467792e-14
     9   -1.989114512748e-14
    10    4.623747250178e-14
    11   -1.524729427007e-01
    12    3.023836781824e-15
    13    8.338793451409e-16
    14    5.989644306899e-14
    15   -5.316075091754e-14
    16    5.885049232831e-13
    17   -2.641744657663e-02
    18   -2.060433160772e-15
    19    4.817907688065e-14
    20    2.061051623394e-02
    21   -1.708116869184e-01
    22    8.897310263682e-02
    23   -4.171482517478e-01
    24   -3.045201426077e-14
    25    1.502857181254e-02
    26    5.989987215288e-02
    27   -9.532303080614e-14
    28   -8.694208400142e-02
    29   -5.046778481082e-02
    30   -7.123148606846e-02
    31    8.834404636889e-15
    32    2.965642102132e-02
    33   -4.403405928562e-14
    34    2.638525880429e-01
    35    1.336860241797e-01
    36    1.141826441723e-02
    37    1.305475587014e-13
    38    2.178207609674e-03
    39   -2.061051623404e-02
    40    1.708116869169e-01
    41   -8.897310263054e-02
    42   -4.171482517469e-01
    43    1.945349024537e-14
    44   -1.502857181287e-02
    45    5.989987215205e-02
    46    8.084833765274e-14
    47    8.694208400359e-02
    48    5.046778481063e-02
    49   -7.123148606877e-02
    50   -1.219475364525e-14
    51   -2.965642102099e-02
    52   -5.568274472214e-14
    53   -2.638525880434e-01
    54   -1.336860241831e-01
    55    1.141826441672e-02
    56   -1.291795040842e-13
    57   -2.178207609500e-03
    58    2.088382462615e-02
    59   -2.173484228772e-01
    60    3.532562540116e-02
    61    3.675076224733e-01
    62   -3.375695033582e-15
    63    3.774810101929e-01
    64   -2.353350918795e-02
    65   -2.143507375971e-13
    66   -1.154080701180e-01
    67    2.638819110120e-02
    68   -2.877137401193e-02
    69    8.910774496678e-14
    70   -1.698775473495e-02
    71   -2.942019500077e-14
    72    3.263841328645e-01
    73    1.790959389744e-01
    74   -3.667941515337e-03
    75    2.067583258611e-13
    76   -1.891987196295e-02
    77   -2.088382462627e-02
    78    2.173484228764e-01
    79   -3.532562539456e-02
    80    3.675076224729e-01
    81    8.120587150545e-16
    82   -3.774810101926e-01
    83   -2.353350918405e-02
    84    2.279735683187e-13
    85    1.154080701137e-01
    86   -2.638819110113e-02
    87   -2.877137401221e-02
    88   -8.856710178914e-14
    89    1.698775473515e-02
    90   -9.822823369396e-15
    91   -3.263841328653e-01
    92   -1.790959389817e-01
    93   -3.667941515038e-03
    94   -2.009403422745e-13
    95    1.891987196278e-02
Sym=X
Ene= 0.011993
Spin=Alpha
Occup=0
     1   -9.840930619363e-15
     2    6.431983664019e-14
     3   -1.714909963185e-13
     4   -2.320240974807e-15
     5   -8.333852680436e-01
     6    2.927379070176e-15
     7    8.631730513493e-15
     8    8.739404676346e-01
     9   -1.530817541522e-14
    10   -1.097801592024e-14
    11   -4.121017276575e-15
    12    9.398868158524e-02
    13   -2.276617555448e-14
    14   -5.145326421795e-15
    15   -5.456117168333e-14
    16    6.628961339701e-14
    17    1.647298420559e-14
    18    7.347057155468e-02
    19   -2.599848185652e-14
    20    9.955821823376e-15
    21   -3.537100126421e-14
    22   -8.040950898127e-14
    23    4.771570335652e-14
    24   -3.046221749218e-01
    25   -3.487077087516e-14
    26   -2.337161797260e-14
    27    9.983836117683e-02
    28    1.097661051936e-13
    29   -2.102136862665e-14
    30    9.921899393943e-16
    31    8.528177276850e-02
    32    2.203594558942e-14
    33   -5.250270163027e-02
    34    6.181839196263e-14
    35   -6.854567421734e-14
    36    4.540846997506e-15
    37    5.722600266949e-03
    38    5.008843956648e-15
    39    7.844358439939e-15
    40   -1.051488025549e-13
    41    6.869248142829e-14
    42   -7.477003995313e-14
    43   -3.046221749218e-01
    44   -2.507769199110e-14
    45    1.289343127179e-13
    46    9.983836117686e-02
    47    7.184556211014e-14
    48   -1.004861845165e-14
    49    1.898687062583e-14
    50    8.528177276850e-02
    51    1.794814373411e-14
    52    5.250270163027e-02
    53    7.041387647296e-14
    54   -4.528858508621e-14
    55   -2.185368147457e-14
    56    5.722600266949e-03
    57   -4.139389921544e-15
    58   -6.890890353586e-15
    59   -2.650076380745e-14
    60    8.652419812787e-14
    61   -1.988452964128e-14
    62    5.835906216914e-02
    63   -3.474008011354e-15
    64    1.449216878462e-14
    65   -1.066539504709e-01
    66    5.270670289989e-14
    67   -1.813238679976e-14
    68   -5.176193300311e-15
    69    2.371365650732e-02
    70   -1.455973084181e-14
    71    1.785626900206e-01
    72   -1.889896695423e-14
    73    4.200515554891e-14
    74    1.995893869879e-16
    75   -1.815998145821e-02
    76   -2.354972385251e-15
    77   -1.992334099802e-15
    78   -4.442310475603e-14
    79    1.264583888283e-13
    80    4.920688984684e-14
    81    5.835906216912e-02
    82    1.067375529497e-14
    83    3.097844455861e-14
    84   -1.066539504708e-01
    85    3.253159185831e-14
    86   -3.691105117762e-15
    87   -1.731842647484e-15
    88    2.371365650731e-02
    89   -1.536666291625e-14
    90   -1.785626900206e-01
    91   -1.568904225277e-14
    92   -2.014478653176e-15
    93   -4.344327222793e-15
    94   -1.815998145821e-02
    95   -3.192991497291e-15
Sym=X
Ene= 0.011269
Spin=Alpha
Occup=0
     1   -6.304557500193e-03
     2    1.551711660396e-02
     3   -4.220871938476e-05
     4    1.240797532830e-13
     5    3.092150177697e-14
     6    2.891381136697e-01
     7   -5.381925907022e-13
     8   -1.676739053033e-14
     9   -1.557212528471e-01
    10    1.641199344765e-01
    11   -4.898751528372e-14
    12   -1.405075507350e-14
    13   -1.564090071483e-01
    14   -2.026077593706e-14
    15   -1.450772676200e-02
    16   -1.683605968451e-02
    17   -6.465652311427e-14
    18   -2.564099403663e-14
    19    9.857615800361e-03
    20   -1.151432510720e-02
    21   -4.314075108103e-02
    22    4.968284551557e-02
    23    3.246640710414e-01
    24    6.266084685060e-14
    25    1.645174199980e-01
    26   -1.627700874252e-01
    27   -3.381654868449e-14
    28   -1.908014470801e-01
    29   -2.093994447073e-01
    30    7.610313461503e-02
    31   -3.214923507577e-14
    32    3.964952604337e-02
    33   -1.446386484188e-15
    34   -1.151027445449e-01
    35   -5.370849804696e-02
    36   -4.629329675683e-03
    37   -4.933714502037e-14
    38   -6.653533510349e-03
    39   -1.151432510713e-02
    40   -4.314075108124e-02
    41    4.968284551870e-02
    42   -3.246640710417e-01
    43   -5.178907108875e-14
    44    1.645174199981e-01
    45    1.627700874309e-01
    46   -7.520205430067e-14
    47   -1.908014470843e-01
    48   -2.093994447071e-01
    49   -7.610313461538e-02
    50    1.044631865967e-13
    51    3.964952604341e-02
    52   -3.624805687430e-14
    53   -1.151027445450e-01
    54   -5.370849804137e-02
    55    4.629329675631e-03
    56    6.331110399237e-14
    57   -6.653533510452e-03
    58   -1.097725093612e-02
    59   -5.994777097237e-02
    60    7.025100540087e-02
    61   -1.865333702584e-01
    62   -9.909335958276e-14
    63   -3.155408371760e-01
    64    7.779357668953e-02
    65    2.966545964619e-13
    66    2.121415686444e-01
    67   -4.340869393263e-02
    68    1.806575399357e-01
    69    1.690689300289e-14
    70   -8.342416021604e-02
    71    2.686469404349e-14
    72   -1.279914133984e-01
    73   -5.131781201343e-02
    74   -1.210797974862e-03
    75   -8.486970474664e-14
    76    9.469813298337e-03
    77   -1.097725093620e-02
    78   -5.994777097331e-02
    79    7.025100541251e-02
    80    1.865333702588e-01
    81   -1.311668930545e-13
    82   -3.155408371771e-01
    83   -7.779357669478e-02
    84   -7.684528993034e-15
    85    2.121415686515e-01
    86   -4.340869393266e-02
    87   -1.806575399356e-01
    88   -2.676400993947e-14
    89   -8.342416021577e-02
    90    1.022831972791e-13
    91   -1.279914133981e-01
    92   -5.131781201060e-02
    93    1.210797974820e-03
    94    6.741833759241e-14
    95    9.469813298431e-03
Sym=X
Ene= 0.010031
Spin=Alpha
Occup=0
     1    7.147199895125e-16
     2    3.558492860467e-15
     3   -6.192387019600e-15
     4   -1.917227718621e-14
     5   -1.388820510733e-14
     6    1.787213319157e-14
     7    4.607482329591e-15
     8   -5.347127822125e-14
     9    7.793438375269e-15
    10    2.784735876939e-14
    11    4.418899296722e-15
    12   -1.406694384170e-14
    13   -4.657148585701e-15
    14   -3.901864124780e-02
    15    2.127730689171e-14
    16   -4.218810879404e-14
    17   -5.230239275562e-15
    18   -2.256712442360e-14
    19    1.531292484010e-14
    20   -5.048544983334e-15
    21    4.359285947824e-14
    22    7.918765961753e-14
    23    3.045651221689e-14
    24   -4.475259236555e-01
    25   -2.427924550907e-14
    26   -6.033256501870e-14
    27    5.121759952479e-01
    28   -4.264345429373e-15
    29    7.802375326873e-15
    30    1.850804661563e-14
    31    1.650721032414e-01
    32    2.782664908153e-14
    33    2.337614132043e-01
    34    3.384236813460e-14
    35   -4.727586250501e-14
    36   -5.265642953796e-15
    37    6.673300009081e-02
    38   -2.842563027451e-14
    39    4.824615932765e-15
    40   -6.320322181474e-14
    41   -1.283293315585e-13
    42   -3.986334345880e-15
    43    4.475259236553e-01
    44    4.245335487412e-14
    45   -7.952327555800e-15
    46   -5.121759952476e-01
    47   -6.356358292368e-15
    48   -2.870390804636e-14
    49   -8.364817735618e-16
    50   -1.650721032412e-01
    51    3.682503460780e-15
    52    2.337614132042e-01
    53   -1.827659460195e-15
    54    3.389782410190e-14
    55   -2.716568536735e-15
    56   -6.673300009074e-02
    57    4.449307173946e-14
    58   -3.741030210262e-15
    59   -1.807402222465e-14
    60    7.887948529034e-14
    61   -1.276610595733e-14
    62    2.247078393335e-01
    63   -5.526153628679e-14
    64   -4.651561866664e-14
    65   -2.963513646662e-01
    66    2.201812354674e-13
    67   -9.863091957642e-15
    68   -1.188709035879e-14
    69    2.034643653538e-01
    70   -2.204584933684e-15
    71    5.226211428174e-02
    72   -1.070786141156e-14
    73    5.101092459008e-14
    74    4.408561818926e-15
    75   -4.871653653786e-02
    76   -5.641960474296e-15
    77   -2.006906294640e-16
    78    1.445720839065e-14
    79   -3.523243745180e-14
    80    1.455671371659e-14
    81   -2.247078393341e-01
    82   -3.822506321433e-14
    83   -2.219517928391e-14
    84    2.963513646668e-01
    85   -1.106633148345e-13
    86    2.261998976872e-14
    87   -2.653518396991e-14
    88   -2.034643653541e-01
    89    1.150658649278e-14
    90    5.226211428190e-02
    91    1.970334607128e-15
    92   -5.825312279224e-14
    93   -1.654366190398e-14
    94    4.871653653793e-02
    95    2.325740510741e-15
Sym=X
Ene= 0.009785
Spin=Alpha
Occup=0
     1   -5.333843492364e-15
     2    3.005347781012e-14
     3    2.735345758538e-13
     4    3.933786734429e-15
     5   -3.075253618347e-02
     6    4.781279326941e-14
     7    2.265090786633e-14
     8   -7.974397990217e-02
     9   -2.031237839447e-13
    10    3.262521105244e-14
    11   -1.801699371057e-14
    12   -5.851632670657e-02
    13    5.909819881960e-14
    14    5.628980290712e-14
    15   -3.961434268875e-15
    16    7.460919156752e-14
    17   -1.173624355155e-14
    18   -2.079661351958e-02
    19   -1.384892398441e-14
    20    1.479213298175e-15
    21    2.188185763155e-13
    22   -4.011644626335e-13
    23   -7.840977389091e-14
    24   -1.995802149770e-01
    25    1.275853825949e-14
    26    3.085934901477e-13
    27    1.638359444757e-01
    28    5.489687467856e-14
    29    3.152282065207e-14
    30   -8.920576570166e-16
    31    1.275644110980e-01
    32    4.010093589670e-14
    33    7.311259730317e-02
    34   -2.670748106452e-14
    35   -7.191855770470e-14
    36   -9.153922786373e-15
    37    3.110949812828e-02
    38   -2.547963921868e-16
    39   -1.858767317774e-15
    40    1.796963754815e-13
    41   -2.651603796181e-13
    42    7.380217852479e-14
    43   -1.995802149775e-01
    44   -3.307811281575e-14
    45   -2.371189186291e-13
    46    1.638359444764e-01
    47    1.053254520755e-13
    48    5.532607844307e-14
    49   -1.607489231883e-14
    50    1.275644110982e-01
    51    3.980839555363e-14
    52   -7.311259730348e-02
    53   -3.794321025698e-14
    54   -6.017354027357e-14
    55    1.331439848036e-14
    56    3.110949812837e-02
    57    3.467329655056e-15
    58   -7.004879913579e-15
    59    2.202540604914e-13
    60   -6.342951313997e-14
    61   -3.816211948433e-14
    62   -4.870549241786e-01
    63   -3.435025156463e-14
    64    3.889211952079e-14
    65    4.531236634822e-01
    66    4.619687357727e-14
    67    3.791708065717e-14
    68    8.268105663494e-15
    69   -2.509110306412e-01
    70    7.928250516699e-14
    71   -1.189757953624e-01
    72   -4.952970643501e-14
    73    3.151978760585e-14
    74    8.884664215868e-15
    75    6.308331944311e-02
    76    2.406326280997e-14
    77   -3.217193834972e-15
    78    2.097115183773e-13
    79    5.346120963397e-16
    80   -2.846580230442e-15
    81   -4.870549241783e-01
    82    2.552741161810e-14
    83    5.892937670129e-15
    84    4.531236634818e-01
    85    1.570680813426e-14
    86    2.525884949342e-14
    87   -1.387710113312e-14
    88   -2.509110306410e-01
    89    1.015257069706e-13
    90    1.189757953624e-01
    91   -3.075820921708e-14
    92   -1.397314556542e-14
    93    5.810858535063e-15
    94    6.308331944305e-02
    95    8.338085563925e-15
Sym=X
Ene= 0.009312
Spin=Alpha
Occup=0
     1   -6.860090470420e-14
     2    9.398469526161e-13
     3    3.271350435509e-13
     4    3.141801631673e-01
     5   -7.954451063798e-15
     6   -1.589468497089e-13
     7   -6.160641989041e-01
     8    1.748050501831e-14
     9   -3.853147911495e-13
    10    3.830364878292e-13
    11   -3.100576320751e-01
    12    1.467659241275e-14
    13    4.152763071967e-13
    14    1.406824355231e-13
    15    3.981506065055e-13
    16   -9.574436059787e-14
    17   -6.897569211308e-02
    18   -4.745935214185e-15
    19   -8.299219334534e-14
    20    9.319405666065e-03
    21    4.099313110032e-03
    22    1.228422982385e-01
    23    9.156480032522e-02
    24    7.716591596538e-15
    25    3.975390867073e-01
    26   -8.498906657851e-02
    27   -3.331326685502e-13
    28   -2.280354527900e-01
    29   -1.659890752498e-01
    30   -9.094470375750e-02
    31   -6.604468069777e-15
    32    8.959421963714e-02
    33   -1.468114380646e-13
    34   -5.441563074462e-02
    35    1.108667071784e-02
    36    1.653466054718e-02
    37    3.919233769660e-13
    38   -3.764956742348e-02
    39   -9.319405666181e-03
    40   -4.099313105972e-03
    41   -1.228422982382e-01
    42    9.156480032226e-02
    43    5.452117484378e-14
    44   -3.975390867068e-01
    45   -8.498906657797e-02
    46    2.868752966804e-13
    47    2.280354527875e-01
    48    1.659890752510e-01
    49   -9.094470375896e-02
    50    1.290722573897e-14
    51   -8.959421963546e-02
    52   -1.498291141728e-13
    53    5.441563074368e-02
    54   -1.108667071824e-02
    55    1.653466054737e-02
    56   -3.786825337561e-13
    57    3.764956742332e-02
    58    7.484376971516e-03
    59    8.335147631421e-02
    60   -2.233426933753e-01
    61   -2.575855768044e-01
    62   -3.041320481685e-15
    63   -2.625675848983e-01
    64    8.942000541711e-02
    65   -6.438268386090e-13
    66   -9.986363216180e-02
    67    1.319905329809e-01
    68    2.805441926159e-02
    69    2.534439660750e-13
    70    1.136905942159e-02
    71   -4.457584821011e-14
    72   -8.614730071829e-02
    73   -5.283828289303e-02
    74    2.484799732748e-02
    75    5.995510302725e-13
    76    5.732294222381e-04
    77   -7.484376971502e-03
    78   -8.335147630652e-02
    79    2.233426933616e-01
    80   -2.575855768025e-01
    81    6.855775371876e-14
    82    2.625675848980e-01
    83    8.942000541238e-02
    84    5.829777453499e-13
    85    9.986363216100e-02
    86   -1.319905329794e-01
    87    2.805441926091e-02
    88   -2.511280245570e-13
    89   -1.136905941985e-02
    90   -9.727313730688e-14
    91    8.614730071957e-02
    92    5.283828289556e-02
    93    2.484799732724e-02
    94   -6.093360583555e-13
    95   -5.732294217813e-04
Sym=X
Ene= 0.009309
Spin=Alpha
Occup=0
     1   -1.490985129126e-02
     2    1.352762796838e-01
     3    2.500656863668e-01
     4   -1.933155450542e-12
     5    2.040924682243e-15
     6   -2.420902658665e-02
     7    3.584500477990e-12
     8    1.932117619141e-14
     9   -2.112136043371e-01
    10    8.210357596238e-02
    11    1.592406847761e-12
    12    1.863751347629e-14
    13    6.596321035790e-02
    14    3.247024899637e-14
    15    5.740617043977e-02
    16    2.400112425817e-02
    17    3.649062623763e-13
    18   -7.694173854933e-15
    19   -7.292515736678e-04
    20   -7.461053549424e-03
    21    4.248298272751e-01
    22   -4.693581866985e-01
    23    2.622144074325e-01
    24    3.379948788228e-14
    25    2.131571356002e-02
    26    7.492636704372e-02
    27   -1.359387226433e-13
    28    7.508515523780e-02
    29    7.206558633419e-02
    30    1.463076886489e-01
    31    4.876801678374e-14
    32    1.705215721182e-01
    33   -2.579397098096e-14
    34   -7.041922265597e-02
    35   -1.362127865470e-01
    36   -2.404733171825e-02
    37    5.178531930704e-14
    38    3.112104118845e-03
    39   -7.461053549165e-03
    40    4.248298272745e-01
    41   -4.693581866948e-01
    42   -2.622144074338e-01
    43    6.374900842861e-14
    44    2.131571356430e-02
    45   -7.492636703214e-02
    46    8.219067313808e-14
    47    7.508515523024e-02
    48    7.206558633276e-02
    49   -1.463076886482e-01
    50   -8.781938229942e-14
    51    1.705215721194e-01
    52    2.134178756293e-14
    53   -7.041922265610e-02
    54   -1.362127865367e-01
    55    2.404733171824e-02
    56   -6.152256462026e-14
    57    3.112104118591e-03
    58   -1.122739549699e-02
    59    4.848826401115e-01
    60   -2.889479881312e-01
    61   -1.369201754210e-01
    62    1.170108200395e-13
    63   -2.281152894448e-02
    64    1.105547764336e-01
    65   -3.307297802389e-13
    66   -2.766321080463e-02
    67    1.997745398497e-01
    68    6.471707453859e-02
    69   -1.313291803212e-16
    70    1.510377038866e-01
    71   -2.135788156086e-14
    72    2.035768565645e-02
    73   -9.689316363124e-02
    74    2.681051983980e-02
    75    9.278978175807e-14
    76    8.148696661562e-03
    77   -1.122739549695e-02
    78    4.848826401119e-01
    79   -2.889479881201e-01
    80    1.369201754246e-01
    81    1.972098738069e-13
    82   -2.281152894827e-02
    83   -1.105547764415e-01
    84    2.931419158232e-14
    85   -2.766321079885e-02
    86    1.997745398512e-01
    87   -6.471707453895e-02
    88    1.224024980407e-13
    89    1.510377038870e-01
    90   -1.134624476439e-13
    91    2.035768565612e-02
    92   -9.689316362948e-02
    93   -2.681051984004e-02
    94   -1.205181561692e-13
    95    8.148696661642e-03
[5D]
