[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    7.117988439983e-01
     2    1.303551037464e-02
     3   -9.053136195848e-03
     4    7.060494690475e-05
     5    2.530393138262e-14
     6   -1.082615706711e-04
     7   -4.294833657202e-04
     8    1.750363578889e-14
     9    3.664329431540e-03
    10    8.067288265331e-05
    11    1.163108549966e-04
    12    5.196544489757e-16
    13   -2.646172769027e-04
    14   -3.127573143587e-16
    15   -5.723692500195e-04
    16   -3.242100308867e-04
    17    5.984286758811e-05
    18    3.249439681671e-16
    19    3.685879810589e-04
    20    5.675385375643e-01
    21    1.023651634927e-02
    22    2.526581716261e-04
    23   -4.708824041837e-04
    24    1.404600344435e-14
    25    6.471709954181e-04
    26   -2.759802394401e-03
    27    6.678518003515e-15
    28    2.504393698224e-04
    29   -6.339241711983e-06
    30    4.082731355099e-04
    31    1.362915921911e-15
    32    6.006334192042e-04
    33   -2.227132865833e-15
    34   -4.825017969180e-04
    35    1.460016571434e-03
    36    5.141337841587e-04
    37    6.969499243907e-16
    38    2.050499015489e-05
    39    1.316869243651e-01
    40    2.222414881657e-03
    41    4.774984266367e-03
    42    2.157238749264e-04
    43    1.117429667565e-14
    44    2.923488214342e-04
    45    3.658015849707e-03
    46    8.670083035124e-15
    47   -1.458637883087e-03
    48   -6.094511614122e-05
    49   -6.774362241243e-05
    50    1.472647408452e-15
    51    1.015156381879e-04
    52    1.780721157173e-15
    53    5.438175554537e-05
    54    1.406735486650e-03
    55   -1.380453308512e-04
    56    7.023979801494e-16
    57   -1.307043261427e-05
    58    3.855123404505e-01
    59    7.116979089589e-03
    60   -5.421818312779e-03
    61    1.115296886985e-04
    62    6.146787409807e-15
    63   -1.039350383876e-04
    64   -7.703283826667e-04
    65    3.064202730033e-15
    66   -2.092261754647e-03
    67    1.426223076170e-04
    68    3.253865007436e-04
    69    1.999255301837e-15
    70    2.375818558408e-04
    71   -1.894938652436e-15
    72   -4.589140830481e-04
    73   -4.153124255677e-05
    74   -1.742904606636e-04
    75   -4.762306138131e-16
    76   -1.850585250675e-04
    77    2.900462458171e-03
    78   -2.073811583724e-04
    79    4.567563936036e-04
    80   -1.057115096664e-04
    81    9.580800060317e-15
    82   -1.489933065946e-04
    83    4.258978400045e-04
    84    5.262258309992e-15
    85   -2.341488147090e-04
    86   -2.155446716187e-04
    87    2.950201494101e-04
    88    1.044291525564e-15
    89   -1.946178970179e-04
    90   -2.594497982237e-15
    91    1.247723979542e-04
    92   -7.470681531461e-05
    93   -1.172972027593e-04
    94   -4.678832212461e-17
    95    1.860897274668e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    5.247945557544e-01
     2    9.166066233258e-03
     3   -4.380920261695e-03
     4   -1.203479076758e-04
     5   -5.215701923706e-15
     6    3.240455356876e-05
     7    6.569272579495e-04
     8   -4.114607564245e-15
     9    1.116538354967e-03
    10    1.406521592727e-04
    11   -2.081991490348e-04
    12    4.303251608984e-16
    13   -1.128852845758e-05
    14    5.900683079895e-17
    15   -2.476598831964e-04
    16    1.584826289847e-05
    17   -8.899854364507e-05
    18   -3.119229610484e-16
    19    3.475041613254e-04
    20   -3.407041475307e-01
    21   -6.204478333520e-03
    22    5.023659447377e-03
    23    1.662426893488e-04
    24   -3.357423291820e-15
    25   -2.429133952147e-04
    26   -1.811290537279e-03
    27   -2.139408046816e-15
    28   -1.214986715161e-03
    29   -8.879161172392e-06
    30   -1.372459698181e-04
    31    5.201306815347e-16
    32   -4.437968752130e-04
    33    1.598923739395e-16
    34    4.031617789334e-04
    35    2.003481924284e-04
    36   -2.259294075563e-04
    37   -6.045066983045e-16
    38   -8.795668558284e-05
    39    4.105831042925e-01
    40    7.667262914137e-03
    41   -3.435825532464e-03
    42    2.894460536924e-04
    43   -2.299210151317e-15
    44    3.697711526888e-04
    45   -1.168747723345e-05
    46   -1.340879581390e-15
    47    1.893185540129e-03
    48    9.022759007102e-05
    49   -5.398301010202e-04
    50    3.887445566307e-16
    51    5.068002050809e-04
    52   -6.545338393955e-16
    53   -5.875636102861e-04
    54    2.173776283026e-04
    55   -4.653089112329e-04
    56   -4.196903691266e-16
    57   -1.515976981984e-05
    58   -6.099591638943e-01
    59   -1.149157600177e-02
    60    7.312709015405e-03
    61    4.794594914573e-05
    62   -9.360283197921e-16
    63   -1.059181567771e-04
    64    2.925122817304e-04
    65    7.988685087105e-16
    66    1.711993372103e-03
    67   -4.551173536361e-04
    68   -6.621351330168e-04
    69    7.928009747378e-16
    70   -4.262592626096e-04
    71   -1.035826536587e-15
    72    6.556200233562e-04
    73   -3.867440814605e-04
    74    3.659922539018e-04
    75   -2.983912753943e-16
    76    4.567491474475e-04
    77    2.511676925510e-01
    78    4.907031154340e-03
    79   -5.301494896914e-03
    80   -5.751397642645e-05
    81   -1.774230056076e-15
    82   -1.821039923851e-05
    83    9.138556889672e-04
    84   -3.139578008783e-15
    85   -1.892145437066e-03
    86    2.825742935631e-04
    87   -6.118828604681e-04
    88   -3.839662285537e-16
    89    4.837698569769e-04
    90    2.110408266524e-16
    91   -5.819883832433e-04
    92   -2.609292113337e-04
    93    2.336174861205e-04
    94   -4.646641345563e-16
    95   -3.405893033433e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    4.110788516703e-01
     2    6.390281314290e-03
     3    1.522359038659e-04
     4    1.429965794260e-05
     5    5.183499660314e-15
     6    1.757826703178e-04
     7   -5.988072114388e-05
     8    3.853853153945e-15
     9   -1.539728463014e-03
    10    5.912655112700e-04
    11    2.714350391912e-05
    12    1.073247307072e-15
    13    4.144471751748e-04
    14   -1.352363728715e-15
    15   -1.406139616704e-04
    16    3.887682324346e-04
    17    7.428967900405e-06
    18   -8.981282188641e-16
    19    5.947713027615e-04
    20   -5.568651181888e-01
    21   -9.966989683137e-03
    22    2.340367946653e-03
    23    3.420546150945e-04
    24    3.337270918622e-15
    25   -4.673235935086e-04
    26    1.073907521329e-03
    27    2.807852917962e-15
    28    3.524348254529e-04
    29    5.799907579578e-05
    30   -1.304612382625e-04
    31    1.404869215583e-15
    32   -7.728086621073e-04
    33   -1.705370319354e-15
    34    3.768023699096e-04
    35   -1.141874944859e-03
    36   -4.042588814597e-04
    37    8.381499428911e-16
    38   -1.935903085837e-04
    39   -6.481564929630e-01
    40   -1.166638083921e-02
    41    3.527191953827e-03
    42   -4.012219493684e-04
    43    2.232182633404e-15
    44   -5.420287334397e-04
    45   -7.866832631147e-04
    46    2.227387526101e-15
    47   -6.404592331927e-05
    48    4.476477664175e-05
    49    2.342857614324e-04
    50    2.352847758785e-16
    51   -9.099076117675e-04
    52   -3.666711453507e-16
    53    5.128049189281e-04
    54   -1.126049602417e-03
    55    4.985307499431e-04
    56   -3.387894057842e-17
    57   -2.060053965409e-04
    58    2.815651748535e-01
    59    5.229641106102e-03
    60   -2.372474326190e-03
    61   -7.358093661654e-05
    62    2.562053669908e-15
    63   -1.570447065974e-05
    64    1.535850328997e-04
    65   -3.086934042929e-16
    66   -4.291530851262e-04
    67    4.056780702621e-04
    68    3.528346356411e-04
    69   -7.396349302574e-17
    70    2.104578242740e-04
    71    4.389396280482e-16
    72   -4.062302388895e-04
    73    2.276393622616e-04
    74   -2.388639827684e-04
    75    7.717391976836e-16
    76   -2.742808341138e-04
    77    1.287029631783e-01
    78    2.334409163910e-03
    79   -2.462004374947e-04
    80    7.463333483279e-05
    81    2.797922076649e-15
    82   -2.876358523859e-05
    83   -4.467204079102e-04
    84    1.225113328496e-15
    85    1.047783037389e-04
    86    2.872610773511e-04
    87   -1.490833451097e-04
    88    1.976418402507e-15
    89    6.040148176191e-05
    90   -2.384270096645e-16
    91   -2.004722843677e-04
    92    1.959354708001e-04
    93    1.428032062544e-04
    94    1.822113688373e-15
    95   -1.397010498802e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    1.697910936557e-01
     2    2.614946157875e-03
     3    5.188418531050e-04
     4    1.371652130669e-04
     5   -2.734893926817e-15
     6    1.117435684865e-04
     7   -1.123031540194e-03
     8   -1.248593894918e-15
     9   -9.930842147552e-04
    10    2.130507492417e-05
    11    1.877539945536e-04
    12    3.865764369609e-16
    13    1.158834599866e-04
    14   -3.737723599569e-16
    15    1.243564612958e-04
    16    2.260078037200e-04
    17    1.662212463978e-04
    18   -8.638629746154e-16
    19    1.229268154242e-04
    20    3.042469082585e-01
    21    5.757256875434e-03
    22   -4.625884958385e-03
    23   -9.781920281636e-05
    24   -1.148475969581e-15
    25    1.406232384631e-04
    26    1.429663537214e-03
    27   -4.406693379954e-16
    28    2.410045045100e-03
    29    1.315580616327e-04
    30    3.316214284952e-04
    31    9.998122646442e-17
    32    2.450312179406e-04
    33    6.496052130606e-16
    34   -4.592214249101e-04
    35   -4.618325992886e-04
    36    2.990383772727e-04
    37   -8.576040529206e-18
    38   -4.028686944571e-05
    39   -5.103425504098e-01
    40   -8.999285218742e-03
    41    1.274221029017e-03
    42   -3.181064239562e-04
    43   -1.316483856117e-15
    44   -5.184162871136e-04
    45   -8.063203199322e-04
    46   -2.149658261182e-15
    47   -1.610163203039e-04
    48    4.863950045557e-05
    49   -4.132639341649e-05
    50   -2.638348281830e-16
    51   -3.410488033724e-04
    52    7.675220051534e-17
    53    2.933698770055e-04
    54   -8.488302867810e-04
    55    2.387867698383e-04
    56   -5.262533368392e-17
    57   -4.570923772593e-05
    58   -5.824616138558e-01
    59   -1.045127531963e-02
    60    3.700563460751e-03
    61    1.931330155955e-05
    62   -1.309341254695e-15
    63    3.489988979449e-05
    64    7.755315871605e-04
    65    7.506672051514e-16
    66   -8.955069876272e-06
    67   -1.071099238656e-04
    68    6.224261337739e-05
    69    9.694150863140e-17
    70    8.279793737385e-05
    71   -7.135401140998e-16
    72    1.985802016351e-04
    73   -6.795246007261e-04
    74    1.080300635049e-04
    75   -9.461004418343e-16
    76    1.130487966851e-04
    77   -5.229934584076e-01
    78   -9.643239719035e-03
    79    5.155111661677e-03
    80   -6.668652444840e-06
    81   -2.388034211100e-16
    82   -1.074087282530e-05
    83    9.345056234367e-04
    84   -5.707101257210e-16
    85    1.922177056224e-03
    86   -3.142932226788e-04
    87    3.111968627671e-04
    88    3.572069829812e-16
    89   -9.092126430890e-05
    90   -2.353291528780e-16
    91    4.001001006056e-04
    92   -4.778650502040e-04
    93   -2.803619780123e-04
    94    5.303923664765e-16
    95    2.013054133778e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    1.222966029278e-01
     2    2.009766347706e-03
     3   -2.903427782077e-04
     4   -1.330070579393e-04
     5   -2.743095041140e-15
     6    4.734590671855e-05
     7    1.441171398387e-03
     8   -2.719079723610e-15
     9   -2.547794724586e-04
    10    1.097093780193e-06
    11   -1.354512578846e-04
    12   -4.464148173818e-17
    13    3.380944118718e-05
    14   -3.447622680119e-16
    15    3.338091425490e-05
    16    8.842781852713e-05
    17   -2.221395439826e-04
    18    8.348318544956e-17
    19    7.194388978583e-05
    20   -3.924109464219e-01
    21   -6.848476494728e-03
    22    3.036949640715e-04
    23    1.800377401135e-04
    24   -1.925707417530e-15
    25   -3.581464048803e-04
    26    7.457047369076e-04
    27   -8.977296328775e-16
    28   -2.418746398782e-04
    29    1.770673518299e-05
    30    2.026311334887e-04
    31   -2.390289828066e-16
    32   -3.228186065974e-05
    33   -2.240007471742e-17
    34    1.198250934207e-04
    35   -5.863930854866e-04
    36   -9.580513326103e-05
    37    2.899683177239e-16
    38    1.665476005401e-05
    39    3.582656974498e-01
    40    6.469367349423e-03
    41   -1.897171751744e-03
    42    1.259518023378e-04
    43   -1.012308836928e-15
    44    2.439736975940e-04
    45    1.827145745618e-05
    46    7.028595844399e-16
    47    1.337213245424e-03
    48    6.984954482296e-05
    49   -3.118119708051e-05
    50   -7.171293589573e-16
    51    6.807197894596e-05
    52    1.652611698440e-16
    53   -2.556299257000e-04
    54    1.347369721298e-04
    55   -1.904850039897e-04
    56    5.329315216213e-17
    57   -5.105135622228e-05
    58    2.359974757596e-01
    59    4.422789321775e-03
    60   -3.176313596618e-03
    61    8.429183262033e-06
    62   -1.311811297389e-15
    63    2.519993905734e-06
    64   -2.366528299766e-03
    65   -1.527423007063e-15
    66    3.454036513239e-04
    67    7.628854076570e-05
    68    2.557788328049e-04
    69   -3.613256251397e-16
    70    3.177526047034e-04
    71    5.583202596494e-16
    72   -3.169974370406e-04
    73   -5.174906099119e-05
    74   -5.214201921532e-05
    75   -3.334066593851e-17
    76   -2.556555183747e-04
    77   -8.010774003784e-01
    78   -1.470658279616e-02
    79    7.571877834321e-03
    80   -2.232729561702e-05
    81   -2.630379908551e-15
    82   -4.335549051165e-06
    83   -2.194329505189e-03
    84   -1.212278177850e-15
    85    5.208201721438e-04
    86   -3.189564373294e-04
    87    3.969656016592e-04
    88   -1.268556724300e-16
    89   -3.262397792378e-04
    90    1.246681496903e-16
    91    6.251690749851e-04
    92   -5.719582848985e-04
    93   -2.616131181931e-04
    94    5.859270664047e-16
    95    4.307731176004e-04
Sym=X
Ene= 1.985076
Spin=Alpha
Occup=1
     1    1.279424838401e-01
     2   -2.639951399194e-01
     3   -2.229136180191e-01
     4    2.436953118644e-13
     5   -9.559072941017e-16
     6    1.782290283455e-02
     7    6.557390891218e-14
     8    3.713751284449e-17
     9    3.463930533228e-02
    10   -4.206372952480e-03
    11   -2.341939031856e-14
    12    9.284605569498e-16
    13   -1.037113262049e-02
    14   -3.351122630061e-16
    15   -1.144082889206e-01
    16   -1.663413072941e-02
    17    6.449316327491e-15
    18   -6.173326497674e-16
    19    1.804731254958e-02
    20    9.459924819828e-02
    21   -1.881599197891e-01
    22   -7.427345526471e-02
    23    3.482385129830e-02
    24   -6.824273082928e-16
    25    1.345956446404e-03
    26   -2.534582674637e-02
    27    9.569570671902e-16
    28   -1.054706428263e-02
    29   -6.545097294059e-03
    30    6.439477792814e-03
    31    3.446928300714e-16
    32   -9.149220094903e-03
    33   -7.027859280037e-16
    34   -8.239858926208e-02
    35   -5.106231593984e-03
    36    1.048044210013e-02
    37    3.637778713015e-16
    38    4.030941860062e-03
    39    9.459924819905e-02
    40   -1.881599197901e-01
    41   -7.427345526549e-02
    42   -3.482385129811e-02
    43   -9.970729607281e-16
    44    1.345956446516e-03
    45    2.534582674632e-02
    46   -1.832174416879e-15
    47   -1.054706428255e-02
    48   -6.545097294103e-03
    49   -6.439477792806e-03
    50    6.330147812997e-16
    51   -9.149220094927e-03
    52   -4.159401549948e-16
    53   -8.239858926274e-02
    54   -5.106231594176e-03
    55   -1.048044210019e-02
    56   -1.770269493500e-17
    57    4.030941860099e-03
    58    7.586617009245e-02
    59   -1.522383024237e-01
    60   -1.034889723812e-01
    61   -1.235275061082e-02
    62   -7.239320003659e-16
    63   -4.133894051994e-02
    64   -4.947326290863e-04
    65    4.412332150240e-16
    66   -1.441000224299e-02
    67   -5.248384546550e-03
    68    1.957184461144e-03
    69    8.779992267456e-16
    70   -6.877587382263e-03
    71   -1.538019574130e-16
    72   -5.557647294443e-02
    73   -8.526164194249e-03
    74   -4.352439050485e-03
    75   -9.367611590130e-17
    76   -5.969725206314e-03
    77    7.586617009208e-02
    78   -1.522383024232e-01
    79   -1.034889723808e-01
    80    1.235275061115e-02
    81    1.409862564980e-16
    82   -4.133894051970e-02
    83    4.947326291009e-04
    84   -1.390719293769e-15
    85   -1.441000224292e-02
    86   -5.248384546498e-03
    87   -1.957184461103e-03
    88   -4.022870146552e-17
    89   -6.877587382263e-03
    90    2.399083363204e-16
    91   -5.557647294410e-02
    92   -8.526164194199e-03
    93    4.352439050474e-03
    94   -4.738734032476e-16
    95   -5.969725206275e-03
Sym=X
Ene= 1.979410
Spin=Alpha
Occup=1
     1   -1.121345530924e-01
     2    2.408081431727e-01
     3    1.799237604143e-01
     4   -8.383081002654e-13
     5    8.795868477808e-15
     6    8.468828613306e-02
     7   -4.533585785127e-13
     8    5.908224820806e-15
     9    6.494730614524e-03
    10    1.029893245398e-03
    11    8.404223116637e-14
    12   -4.007641379774e-16
    13    5.029831044024e-03
    14    2.145223567711e-16
    15    1.742125649957e-01
    16    2.290179686124e-02
    17   -5.093621119619e-15
    18    4.699024999995e-16
    19   -2.489881709564e-02
    20   -5.380959915464e-03
    21    6.408493091087e-03
    22   -4.263432076828e-03
    23   -1.090561796805e-02
    24    5.405861916615e-15
    25    1.008760024357e-01
    26   -4.260154001167e-03
    27    1.182507182617e-15
    28    3.544110741257e-02
    29   -5.065555169457e-03
    30   -1.675169157899e-02
    31    1.315599250480e-15
    32    3.879246732788e-03
    33    3.716865202479e-16
    34    2.782110330032e-02
    35    8.675369771944e-03
    36   -3.991116422594e-03
    37   -9.756206832255e-17
    38   -6.550762545628e-05
    39   -5.380959917138e-03
    40    6.408493094594e-03
    41   -4.263432074737e-03
    42    1.090561796691e-02
    43    3.921781629389e-15
    44    1.008760024358e-01
    45    4.260154000874e-03
    46    2.904577110882e-15
    47    3.544110741239e-02
    48   -5.065555169339e-03
    49    1.675169157895e-02
    50   -3.313061011701e-16
    51    3.879246732857e-03
    52    1.723317038328e-15
    53    2.782110330317e-02
    54    8.675369772752e-03
    55    3.991116422847e-03
    56    4.138578302809e-16
    57   -6.550762557221e-05
    58    1.104259577220e-01
    59   -2.210200112092e-01
    60   -1.283345701130e-01
    61   -4.978415901969e-03
    62    2.307164530598e-15
    63    6.030040854568e-02
    64   -9.007848208118e-03
    65   -9.047032407935e-16
    66    1.763720504331e-02
    67    2.714296871281e-03
    68    4.903897804860e-04
    69   -6.775097580968e-16
    70   -1.259651815092e-02
    71   -1.107850643558e-15
    72   -1.614069344793e-01
    73   -4.188492189624e-02
    74   -1.083184528489e-02
    75   -7.791784361698e-16
    76   -1.283002901102e-02
    77    1.104259577230e-01
    78   -2.210200112111e-01
    79   -1.283345701141e-01
    80    4.978415900792e-03
    81    3.730195023567e-15
    82    6.030040854528e-02
    83    9.007848207865e-03
    84    5.614601335252e-15
    85    1.763720504300e-02
    86    2.714296871098e-03
    87   -4.903897805838e-04
    88    2.523845037882e-15
    89   -1.259651815089e-02
    90   -1.547882147211e-15
    91   -1.614069344806e-01
    92   -4.188492189663e-02
    93    1.083184528495e-02
    94    2.799239790086e-16
    95   -1.283002901115e-02
Sym=X
Ene= 1.978945
Spin=Alpha
Occup=1
     1   -1.148601860514e-12
     2    2.451074552211e-12
     3    1.968902756425e-12
     4    1.030841092459e-01
     5    3.274650132211e-16
     6    7.549914964793e-13
     7    5.159071804159e-02
     8    6.801964240653e-16
     9   -4.388524793790e-15
    10    2.800571253544e-14
    11   -1.056850144175e-02
    12    1.769485754533e-16
    13    5.165156501727e-14
    14    6.289255578693e-16
    15    1.718926247630e-12
    16    2.653734326867e-13
    17    9.977917986478e-04
    18   -2.469078767291e-16
    19   -2.411232750209e-13
    20   -1.133727813511e-01
    21    2.290707193342e-01
    22    1.414762944777e-01
    23    7.478904518936e-02
    24    3.206683045586e-16
    25   -4.307185582253e-03
    26    1.285743297322e-02
    27   -2.723514214543e-15
    28   -1.431833519678e-02
    29    8.877436555119e-03
    30    2.281248137215e-03
    31    1.058751235343e-15
    32    4.519208932342e-03
    33    4.928262998286e-16
    34    1.843300842879e-01
    35    5.456585169024e-02
    36   -1.650234832898e-02
    37    6.066890538712e-16
    38   -7.592203082958e-03
    39    1.133727813509e-01
    40   -2.290707193337e-01
    41   -1.414762944777e-01
    42    7.478904518987e-02
    43    2.490625906427e-16
    44    4.307185583704e-03
    45    1.285743297317e-02
    46    3.500783943916e-15
    47    1.431833519734e-02
    48   -8.877436555151e-03
    49    2.281248137511e-03
    50   -6.575068085523e-16
    51   -4.519208932261e-03
    52    6.162782059678e-16
    53   -1.843300842876e-01
    54   -5.456585169024e-02
    55   -1.650234832890e-02
    56   -7.811102206584e-16
    57    7.592203082951e-03
    58    6.990865797428e-02
    59   -1.401174640224e-01
    60   -8.610336735869e-02
    61    9.010516443328e-02
    62   -5.623841174465e-16
    63   -1.683690252833e-02
    64    2.165336588529e-02
    65   -4.875309002808e-15
    66   -1.280855408137e-02
    67   -1.232340677945e-02
    68    5.753057141243e-03
    69   -3.910230165145e-16
    70    1.979381850540e-03
    71   -1.387521540345e-15
    72   -1.105721883006e-01
    73   -3.044627433573e-02
    74   -5.546969651535e-03
    75    8.181489892612e-16
    76   -1.015151938166e-02
    77   -6.990865797316e-02
    78    1.401174640199e-01
    79    8.610336735739e-02
    80    9.010516443327e-02
    81    9.777453597251e-16
    82    1.683690252916e-02
    83    2.165336588541e-02
    84    4.687661427966e-15
    85    1.280855408162e-02
    86    1.232340677950e-02
    87    5.753057141232e-03
    88   -3.267417148605e-16
    89   -1.979381850696e-03
    90   -1.272461059491e-15
    91    1.105721882986e-01
    92    3.044627433516e-02
    93   -5.546969651404e-03
    94   -2.272036135448e-15
    95    1.015151938151e-02
Sym=X
Ene= 1.971225
Spin=Alpha
Occup=1
     1   -8.648171430939e-02
     2    1.925681696543e-01
     3    2.027812689852e-01
     4   -1.059521938716e-12
     5   -4.010601589366e-15
     6    1.363660034139e-01
     7   -4.897040397539e-13
     8   -3.579451351028e-15
     9    2.342576287386e-02
    10    1.164866237633e-02
    11    5.233787707340e-14
    12   -3.245783693448e-16
    13   -8.396221986626e-03
    14    7.028179537023e-16
    15    2.076742415422e-01
    16    4.350715219335e-02
    17   -6.092034593907e-15
    18   -2.224519341712e-17
    19   -2.398037105338e-02
    20    7.975302647894e-02
    21   -1.748917999090e-01
    22   -1.654288891760e-01
    23   -1.544662027327e-01
    24    2.193909413167e-16
    25   -2.749477736283e-02
    26   -2.726704548895e-02
    27   -2.205538987569e-15
    28   -6.273064150713e-03
    29    6.268002515316e-03
    30   -1.608606514645e-02
    31    4.037295859983e-16
    32   -3.323626082777e-03
    33    1.054460658257e-15
    34   -2.278319911964e-01
    35   -7.448017084170e-02
    36    1.603271374658e-02
    37    1.688114174028e-16
    38    6.786043746280e-03
    39    7.975302647768e-02
    40   -1.748917999062e-01
    41   -1.654288891732e-01
    42    1.544662027308e-01
    43   -1.513627513614e-15
    44   -2.749477736034e-02
    45    2.726704548877e-02
    46   -2.091227885897e-15
    47   -6.273064150619e-03
    48    6.268002515118e-03
    49    1.608606514639e-02
    50   -4.799629426457e-16
    51   -3.323626082629e-03
    52   -1.642458684198e-17
    53   -2.278319911925e-01
    54   -7.448017084026e-02
    55   -1.603271374629e-02
    56   -9.013602000705e-16
    57    6.786043746193e-03
    58   -3.170085111991e-02
    59    6.760967998577e-02
    60    6.358674863029e-02
    61    1.900205028518e-02
    62   -3.170629022305e-15
    63   -9.230342747001e-02
    64    5.173180913564e-03
    65   -2.083921364042e-15
    66   -1.530147030952e-02
    67   -3.218988147552e-03
    68    7.814601344618e-03
    69   -3.834985395219e-16
    70    2.555557039603e-03
    71   -6.784981181312e-16
    72    9.345556029753e-02
    73    3.459977727661e-02
    74    4.599665955724e-03
    75    1.086391689464e-15
    76    5.591165369752e-03
    77   -3.170085112178e-02
    78    6.760967998969e-02
    79    6.358674863477e-02
    80   -1.900205028271e-02
    81   -1.242804801765e-15
    82   -9.230342747243e-02
    83   -5.173180913243e-03
    84    3.438841314343e-15
    85   -1.530147030955e-02
    86   -3.218988147414e-03
    87   -7.814601344958e-03
    88    6.086769037984e-16
    89    2.555557039519e-03
    90   -7.301961963375e-17
    91    9.345556030275e-02
    92    3.459977727852e-02
    93   -4.599665955968e-03
    94   -7.996053114048e-16
    95    5.591165370080e-03
Sym=X
Ene= 1.971092
Spin=Alpha
Occup=1
     1   -1.006518610979e-12
     2    2.314900648880e-12
     3    2.336324767631e-12
     4    8.453328768520e-02
     5   -6.693699056166e-15
     6    1.590385666956e-12
     7    3.745596984486e-02
     8   -4.950285923944e-15
     9    2.820035218656e-13
    10    1.354508764340e-13
    11   -3.371294200702e-03
    12    1.097291215983e-16
    13   -9.283759503518e-14
    14   -1.232544042025e-15
    15    2.462357851290e-12
    16    5.230582102482e-13
    17    4.214866742009e-04
    18   -1.615587552108e-16
    19   -2.833858965009e-13
    20   -4.849468311080e-02
    21    1.022137762443e-01
    22    1.113616125327e-01
    23    7.990468279471e-02
    24   -3.676230780453e-15
    25    1.133112252186e-01
    26    8.163558564748e-03
    27    9.157874868097e-16
    28    9.051755017035e-03
    29   -9.774157951753e-03
    30    2.022425078614e-03
    31    3.133388430709e-17
    32    6.405246079283e-03
    33    1.563838503874e-15
    34    1.599543062165e-01
    35    6.036242008384e-02
    36   -1.130743081558e-02
    37   -2.993728011267e-15
    38   -3.585410856462e-03
    39    4.849468311262e-02
    40   -1.022137762482e-01
    41   -1.113616125363e-01
    42    7.990468279827e-02
    43   -2.965497131160e-15
    44   -1.133112252192e-01
    45    8.163558565412e-03
    46   -4.795429998022e-15
    47   -9.051755017179e-03
    48    9.774157951892e-03
    49    2.022425078982e-03
    50   -4.627573946785e-16
    51   -6.405246079344e-03
    52    9.175295895076e-16
    53   -1.599543062217e-01
    54   -6.036242008553e-02
    55   -1.130743081594e-02
    56    2.669641526323e-15
    57    3.585410856618e-03
    58   -8.854310912210e-02
    59    1.865424842913e-01
    60    2.050120637644e-01
    61   -1.168743012783e-01
    62   -1.361709704924e-15
    63   -1.026294482537e-01
    64   -1.416244056828e-02
    65    3.726219942348e-15
    66   -1.548396766898e-03
    67    7.162193135310e-03
    68    1.447717217581e-02
    69   -2.124075506627e-15
    70   -3.907823825569e-03
    71   -5.934154610941e-17
    72    2.385738975618e-01
    73    8.629937339544e-02
    74    1.114395532332e-02
    75   -5.466795495510e-15
    76    1.544925627763e-02
    77    8.854310912157e-02
    78   -1.865424842899e-01
    79   -2.050120637631e-01
    80   -1.168743012789e-01
    81   -1.140800806626e-15
    82    1.026294482518e-01
    83   -1.416244056841e-02
    84   -5.753050568974e-15
    85    1.548396766581e-03
    86   -7.162193135380e-03
    87    1.447717217563e-02
    88    1.974072838787e-15
    89    3.907823825617e-03
    90    1.176517025521e-17
    91   -2.385738975601e-01
    92   -8.629937339481e-02
    93    1.114395532324e-02
    94    4.588347846646e-15
    95   -1.544925627753e-02
Sym=X
Ene= 1.966563
Spin=Alpha
Occup=1
     1   -1.717321908929e-03
     2    6.060203690471e-03
     3   -9.108839595237e-03
     4    7.798375717794e-14
     5   -9.969781985883e-15
     6    2.286542561134e-01
     7    3.270914879392e-14
     8   -6.205097824799e-15
     9    9.074383935241e-02
    10   -9.717951061620e-03
    11   -5.373956340618e-15
    12    4.847485354214e-16
    13    9.787393010527e-04
    14   -8.178745639259e-16
    15    1.507306270614e-01
    16    1.957621782118e-02
    17    2.591257098441e-15
    18   -7.839851728849e-16
    19   -1.911249313058e-02
    20    1.199195141353e-02
    21   -3.107387665603e-02
    22    2.745753271555e-02
    23    1.954798284672e-01
    24   -5.268074903360e-15
    25    1.070754889470e-01
    26    3.989340126254e-02
    27   -1.298003442408e-15
    28    3.678389291580e-02
    29    9.233849107841e-03
    30   -7.674138706320e-03
    31   -8.727124190756e-18
    32   -1.363443780606e-02
    33   -2.630435984311e-16
    34    1.462004645103e-01
    35    4.674997187408e-02
    36   -1.143736209533e-02
    37    2.607030588553e-16
    38   -5.685851435539e-03
    39    1.199195141356e-02
    40   -3.107387665609e-02
    41    2.745753271542e-02
    42   -1.954798284673e-01
    43   -4.875040741867e-15
    44    1.070754889470e-01
    45   -3.989340126254e-02
    46   -3.249858501971e-15
    47    3.678389291579e-02
    48    9.233849107848e-03
    49    7.674138706314e-03
    50    2.560145590757e-16
    51   -1.363443780606e-02
    52   -1.413475604708e-15
    53    1.462004645103e-01
    54    4.674997187421e-02
    55    1.143736209534e-02
    56   -1.071416769822e-15
    57   -5.685851435541e-03
    58    5.617103165704e-03
    59   -1.534369643704e-02
    60    1.425996326198e-02
    61   -1.033198365129e-01
    62   -1.759779822399e-15
    63   -2.047771926376e-01
    64   -2.952967311754e-02
    65   -1.023086122172e-15
    66   -6.400350535107e-02
    67   -6.332018126634e-03
    68   -8.540527151825e-03
    69    7.625254886782e-16
    70   -2.744062441624e-03
    71   -2.872702061526e-16
    72    1.571388712313e-01
    73    4.731993512949e-02
    74    7.931957704269e-03
    75    2.040443616485e-16
    76    9.713370352569e-03
    77    5.617103165778e-03
    78   -1.534369643715e-02
    79    1.425996326188e-02
    80    1.033198365128e-01
    81   -2.449092628477e-16
    82   -2.047771926375e-01
    83    2.952967311750e-02
    84   -3.689195436568e-15
    85   -6.400350535105e-02
    86   -6.332018126635e-03
    87    8.540527151837e-03
    88    9.778804478673e-17
    89   -2.744062441620e-03
    90   -5.474570234989e-17
    91    1.571388712311e-01
    92    4.731993512940e-02
    93   -7.931957704257e-03
    94    8.303031865315e-16
    95    9.713370352558e-03
Sym=X
Ene= 1.959324
Spin=Alpha
Occup=1
     1    1.167345026046e-13
     2   -2.924710488370e-13
     3   -2.392709538317e-13
     4   -1.348180694661e-01
     5   -6.027023747510e-14
     6    5.094574220367e-13
     7   -4.135312520140e-02
     8   -4.331905831348e-14
     9    1.813270326400e-13
    10    1.504519035344e-14
    11    1.945854912140e-02
    12    2.207244830507e-15
    13   -1.286718099573e-14
    14   -1.105791088059e-15
    15    2.926816794220e-13
    16    1.408552859057e-13
    17   -4.372906269369e-03
    18   -2.013595406068e-15
    19   -1.033602625773e-14
    20    5.486001806561e-02
    21   -1.296776818103e-01
    22   -1.390203957623e-01
    23    2.328317358280e-01
    24   -3.034497154624e-14
    25    1.879717618348e-01
    26    9.494294368130e-02
    27   -1.017022902536e-14
    28    8.371853803934e-02
    29   -1.146436276973e-02
    30    1.895087981798e-03
    31   -1.695120827072e-15
    32    2.697977160074e-03
    33    3.954814734464e-15
    34    1.727890319146e-01
    35    7.942874288458e-02
    36   -7.984682464054e-03
    37   -4.877458493986e-15
    38    2.903304863926e-05
    39   -5.486001806556e-02
    40    1.296776818102e-01
    41    1.390203957621e-01
    42    2.328317358276e-01
    43   -3.252565037954e-14
    44   -1.879717618352e-01
    45    9.494294368111e-02
    46   -1.894069407568e-14
    47   -8.371853803932e-02
    48    1.146436276978e-02
    49    1.895087981725e-03
    50    1.722170236527e-15
    51   -2.697977160134e-03
    52   -3.081385581372e-15
    53   -1.727890319145e-01
    54   -7.942874288459e-02
    55   -7.984682464056e-03
    56    1.270961768067e-15
    57   -2.903304866262e-05
    58   -3.112661806035e-02
    59    7.566044691460e-02
    60    1.139575133352e-02
    61   -1.177432645979e-03
    62   -1.831390810708e-14
    63    2.591352528077e-01
    64    3.057239268971e-03
    65   -1.919756169391e-15
    66    5.599052843031e-02
    67    1.568906251823e-02
    68   -1.840518122063e-02
    69   -2.277093358737e-15
    70   -9.160238821727e-03
    71    3.387146489006e-16
    72   -1.437070799873e-01
    73   -8.127452928912e-02
    74   -7.956033163066e-03
    75   -6.218731420575e-15
    76   -5.898876609506e-05
    77    3.112661806026e-02
    78   -7.566044691446e-02
    79   -1.139575133315e-02
    80   -1.177432646251e-03
    81   -1.967987363507e-14
    82   -2.591352528074e-01
    83    3.057239268919e-03
    84   -1.817518457353e-14
    85   -5.599052843009e-02
    86   -1.568906251824e-02
    87   -1.840518122062e-02
    88   -1.562096258885e-15
    89    9.160238821746e-03
    90    2.867732271877e-15
    91    1.437070799870e-01
    92    8.127452928893e-02
    93   -7.956033163064e-03
    94    4.344449505358e-15
    95    5.898876608063e-05
Sym=X
Ene= 1.957888
Spin=Alpha
Occup=1
     1   -5.205602564832e-02
     2    1.272711356885e-01
     3    1.366882628086e-01
     4   -9.567707199855e-14
     5   -2.675792087260e-14
     6   -3.725203560629e-01
     7   -1.177406855040e-14
     8   -1.835538927505e-14
     9   -1.416754613761e-01
    10   -1.211768322455e-02
    11    2.107806370918e-14
    12    7.836562668435e-16
    13    7.367540325893e-03
    14    3.190203436138e-16
    15   -2.612558760530e-01
    16   -9.863485650884e-02
    17   -7.029548247710e-15
    18   -1.130250157335e-15
    19    1.712425996614e-02
    20   -1.235765278082e-02
    21    2.700897375677e-02
    22    3.856582782767e-02
    23   -1.173109600090e-01
    24   -1.405581756970e-14
    25    1.393601043498e-01
    26   -4.145848004650e-02
    27   -9.145570865186e-15
    28    1.712991452459e-02
    29   -1.624036126711e-02
    30   -2.723678371410e-02
    31    3.397589873009e-16
    32    1.481164079385e-02
    33    1.895421976799e-15
    34   -3.248827605505e-02
    35   -1.231372632466e-02
    36   -1.404961998609e-03
    37   -2.810649664031e-16
    38    7.541231871918e-03
    39   -1.235765278094e-02
    40    2.700897375701e-02
    41    3.856582782821e-02
    42    1.173109600096e-01
    43   -1.356245075624e-14
    44    1.393601043492e-01
    45    4.145848004677e-02
    46   -6.193765336765e-15
    47    1.712991452428e-02
    48   -1.624036126707e-02
    49    2.723678371409e-02
    50   -1.111517928396e-15
    51    1.481164079384e-02
    52   -1.733004677548e-15
    53   -3.248827605555e-02
    54   -1.231372632491e-02
    55    1.404961998578e-03
    56   -9.587298720099e-16
    57    7.541231871923e-03
    58    4.595904849650e-02
    59   -1.028091869191e-01
    60   -1.000913736149e-01
    61   -1.897703191738e-01
    62   -8.872540082564e-15
    63   -1.550052915704e-01
    64   -6.010751065733e-02
    65   -5.214568270359e-15
    66   -6.780024739426e-02
    67    9.959318039744e-03
    68    1.408456932812e-03
    69   -1.521736771320e-15
    70   -9.767223384995e-03
    71   -4.587399273793e-16
    72    1.476980691059e-01
    73    7.107999309144e-02
    74    1.955124550371e-03
    75    1.343656673348e-15
    76    6.998820054482e-03
    77    4.595904849664e-02
    78   -1.028091869194e-01
    79   -1.000913736147e-01
    80    1.897703191737e-01
    81   -8.486925812458e-15
    82   -1.550052915710e-01
    83    6.010751065727e-02
    84   -3.293724959696e-15
    85   -6.780024739425e-02
    86    9.959318039712e-03
    87   -1.408456932857e-03
    88    1.579356236377e-16
    89   -9.767223384964e-03
    90   -6.342654761630e-17
    91    1.476980691062e-01
    92    7.107999309166e-02
    93   -1.955124550383e-03
    94   -7.709069830402e-16
    95    6.998820054473e-03
Sym=X
Ene= 1.950465
Spin=Alpha
Occup=1
     1   -1.023189588280e-02
     2    2.738236707631e-02
     3   -2.584054822447e-03
     4   -2.876040320788e-12
     5    1.211309384207e-13
     6   -1.143438140855e-01
     7   -1.459181466975e-12
     8    8.271179850948e-14
     9   -3.767810083243e-02
    10   -1.417252871569e-02
    11    8.550229268278e-14
    12   -3.436217202752e-15
    13    9.185197161655e-03
    14    3.342862861365e-16
    15   -1.054142130358e-01
    16   -5.459307618429e-02
    17   -1.001813833203e-13
    18    5.361877006128e-15
    19    4.056196627054e-03
    20    2.128751941030e-02
    21   -4.814804038419e-02
    22   -2.091617707305e-02
    23    1.401344814639e-02
    24    6.055592237308e-14
    25    2.243149295545e-01
    26    2.272230331936e-03
    27    3.116493197911e-14
    28    8.604914363917e-02
    29   -1.655247596049e-02
    30    7.205949547546e-03
    31    3.951874207858e-15
    32    1.242019424775e-02
    33   -6.841788995027e-15
    34    8.033585688301e-02
    35    5.568081831642e-02
    36   -1.731707191632e-03
    37    3.604764979636e-15
    38    4.687887270303e-03
    39    2.128751941015e-02
    40   -4.814804038386e-02
    41   -2.091617707361e-02
    42   -1.401344814378e-02
    43    6.288280438476e-14
    44    2.243149295574e-01
    45   -2.272230331314e-03
    46    3.610770010297e-14
    47    8.604914364029e-02
    48   -1.655247596039e-02
    49   -7.205949547125e-03
    50   -3.266570896698e-16
    51    1.242019424779e-02
    52    7.604676829766e-15
    53    8.033585688189e-02
    54    5.568081831576e-02
    55    1.731707191638e-03
    56    9.709537150699e-16
    57    4.687887270386e-03
    58   -1.707223111784e-02
    59    4.057350169607e-02
    60    2.845653555251e-02
    61    3.593977716079e-01
    62    3.616921329991e-14
    63   -1.578787587778e-01
    64    1.367075229425e-01
    65    1.314265589350e-14
    66   -6.395794222853e-02
    67   -1.919090684092e-02
    68   -1.833332778558e-03
    69    2.844281965166e-15
    70    1.234467313276e-02
    71   -8.855345814417e-16
    72   -5.996918070270e-02
    73   -3.542194040462e-02
    74    6.822805443953e-03
    75    4.315955198487e-15
    76   -7.282673230245e-03
    77   -1.707223111795e-02
    78    4.057350169639e-02
    79    2.845653555182e-02
    80   -3.593977716077e-01
    81    3.709861776384e-14
    82   -1.578787587762e-01
    83   -1.367075229421e-01
    84    2.089309469195e-14
    85   -6.395794222826e-02
    86   -1.919090684096e-02
    87    1.833332778858e-03
    88    5.762575728188e-15
    89    1.234467313278e-02
    90   -4.431128719085e-15
    91   -5.996918070376e-02
    92   -3.542194040543e-02
    93   -6.822805443930e-03
    94   -9.672368505495e-16
    95   -7.282673230227e-03
Sym=X
Ene= 1.950250
Spin=Alpha
Occup=1
     1   -6.550022912776e-14
     2    1.694490008242e-13
     3   -1.927754816273e-14
     4    4.454094986681e-01
     5    3.139211773515e-13
     6   -7.106834539618e-13
     7    2.261351678463e-01
     8    2.174506622817e-13
     9   -2.278293016925e-13
    10   -8.857775043234e-14
    11   -1.290677749990e-02
    12   -9.832194608804e-15
    13    5.647772992747e-14
    14   -2.827567049487e-15
    15   -6.554984305075e-13
    16   -3.498219544247e-13
    17    1.527423492722e-02
    18    1.297292657010e-14
    19    2.480244959945e-14
    20   -8.711682386013e-03
    21    2.172539439248e-02
    22   -5.505397579710e-02
    23   -1.983383515275e-01
    24    1.618637692984e-13
    25    2.339778584394e-01
    26   -4.699311024914e-02
    27    8.908679686474e-14
    28    9.345767861559e-02
    29    7.040241418954e-03
    30   -3.340259750384e-02
    31    4.395741278337e-15
    32    3.042318733519e-03
    33   -1.598987483840e-14
    34   -8.348272216339e-02
    35   -4.954503449762e-02
    36   -8.247786425513e-04
    37    6.352785670251e-16
    38    5.983978921936e-03
    39    8.711682386319e-03
    40   -2.172539439311e-02
    41    5.505397579679e-02
    42   -1.983383515276e-01
    43    1.623237894870e-13
    44   -2.339778584365e-01
    45   -4.699311024918e-02
    46    7.956634356854e-14
    47   -9.345767861449e-02
    48   -7.040241419163e-03
    49   -3.340259750393e-02
    50    2.104309017164e-15
    51   -3.042318733364e-03
    52    2.216594879029e-14
    53    8.348272216440e-02
    54    4.954503449834e-02
    55   -8.247786425285e-04
    56    1.221703185439e-14
    57   -5.983978921877e-03
    58   -1.074727800976e-02
    59    2.778749690346e-02
    60   -5.542055466341e-02
    61   -2.006610110771e-02
    62    9.683840522768e-14
    63    1.339043434289e-01
    64   -2.504985573478e-02
    65    5.286916268683e-14
    66    2.037616489704e-02
    67   -3.600520622389e-03
    68   -2.399321990117e-02
    69    4.729893844606e-15
    70    1.589394500799e-03
    71    4.581153204544e-15
    72   -8.693288410057e-02
    73   -6.507134794504e-02
    74   -1.813942081951e-03
    75   -4.605165097785e-15
    76    1.249399570845e-03
    77    1.074727800959e-02
    78   -2.778749690295e-02
    79    5.542055466377e-02
    80   -2.006610111236e-02
    81    9.522122631880e-14
    82   -1.339043434308e-01
    83   -2.504985573656e-02
    84    3.527893693543e-14
    85   -2.037616489780e-02
    86    3.600520622148e-03
    87   -2.399321990115e-02
    88    1.402676001583e-14
    89   -1.589394500636e-03
    90   -5.246598058034e-15
    91    8.693288409972e-02
    92    6.507134794459e-02
    93   -1.813942082038e-03
    94    1.277563773877e-14
    95   -1.249399570950e-03
Sym=X
Ene= 1.947221
Spin=Alpha
Occup=1
     1    3.851903396980e-14
     2    7.220374561301e-15
     3   -2.856720019462e-14
     4    3.446733107472e-13
     5   -4.300864975171e-01
     6   -1.391422391781e-14
     7    1.909638973776e-13
     8   -2.982773506332e-01
     9    7.851352810320e-15
    10   -3.503199982685e-15
    11   -1.199468816945e-14
    12    1.320909884276e-02
    13    1.684523618946e-15
    14   -4.447946498747e-16
    15   -1.529010440452e-14
    16   -1.179987319108e-14
    17    8.678504592912e-15
    18   -1.806338642037e-02
    19    1.512311634601e-15
    20    2.433502109399e-14
    21    2.703103160870e-14
    22   -8.273678948675e-14
    23   -1.695017985560e-13
    24   -2.212425411833e-01
    25    2.000616872497e-13
    26   -1.754743046048e-14
    27   -1.139533703667e-01
    28    9.592715993059e-14
    29   -9.820054641693e-16
    30   -2.061733923679e-14
    31   -5.730826376005e-03
    32    5.311531700362e-15
    33    2.617961033489e-02
    34   -6.737942201928e-14
    35   -4.052173556104e-14
    36    1.840285045511e-15
    37   -8.524283841700e-03
    38    6.529606633079e-15
    39    1.148659306788e-14
    40   -5.133245646029e-14
    41    1.051725954710e-13
    42   -1.878122340686e-13
    43   -2.212425411833e-01
    44   -8.778752166215e-14
    45    5.664540411360e-15
    46   -1.139533703667e-01
    47   -5.948433124068e-14
    48   -6.303991950879e-15
    49   -3.019129160724e-14
    50   -5.730826376005e-03
    51    4.945063394189e-15
    52   -2.617961033489e-02
    53    1.134766652102e-13
    54    8.442591117478e-14
    55   -1.882924975391e-15
    56   -8.524283841700e-03
    57   -4.060759060347e-15
    58    3.041103854886e-14
    59    2.524606283723e-14
    60   -1.300720812266e-13
    61    1.050728511607e-13
    62   -1.294139942390e-01
    63    3.416577629869e-14
    64   -4.626064213796e-15
    65   -5.977887620626e-02
    66   -5.894071956701e-14
    67   -1.518769407571e-14
    68   -1.594469985867e-14
    69   -1.364417192056e-02
    70    3.944938302079e-15
    71   -5.708966281453e-03
    72   -8.202163522397e-14
    73   -7.048619863470e-14
    74    2.444214074951e-15
    75   -4.623401991970e-03
    76   -9.035575847473e-16
    77    3.857525651483e-15
    78    5.609068424854e-15
    79    1.279367050673e-13
    80   -1.266132596314e-13
    81   -1.294139942390e-01
    82   -8.979914117811e-14
    83   -8.516805171731e-14
    84   -5.977887620627e-02
    85    1.880632892993e-14
    86    1.693078432138e-15
    87   -1.349105731265e-14
    88   -1.364417192056e-02
    89    2.242949481115e-15
    90    5.708966281454e-03
    91    1.442758492869e-14
    92    3.255955535869e-14
    93   -6.928593301651e-16
    94   -4.623401991969e-03
    95   -4.366453451127e-15
Sym=X
Ene= 1.552643
Spin=Alpha
Occup=1
     1    2.197021290278e-16
     2    5.584860841523e-16
     3   -1.190183288190e-14
     4    8.574756097943e-16
     5   -1.866143152840e-15
     6   -8.006240968903e-16
     7    1.471077139569e-14
     8   -2.355987854612e-15
     9    9.956722208864e-15
    10   -1.195129823821e-16
    11   -8.332599950038e-17
    12    2.308124326990e-16
    13   -4.262449498973e-16
    14    2.856701372346e-02
    15   -4.076374464244e-15
    16   -2.717964464586e-15
    17   -3.126694744096e-15
    18    1.840160520675e-17
    19   -8.992281855267e-17
    20   -1.772944218375e-15
    21    3.791505651233e-15
    22   -1.945389525679e-14
    23   -1.374771600431e-15
    24    3.682831020375e-01
    25   -4.543149071060e-17
    26   -4.420744046470e-15
    27    2.995659558890e-01
    28   -9.438028069025e-15
    29    9.624777807220e-16
    30   -6.085191156378e-17
    31   -8.021541523172e-03
    32   -1.508670906702e-15
    33   -7.407870035213e-03
    34    6.296045808972e-15
    35    7.636067364076e-15
    36   -1.475655689042e-15
    37    1.468985827693e-02
    38    5.750137784367e-16
    39    1.711808904418e-15
    40   -1.949193823510e-15
    41    6.670596193550e-14
    42    1.245584197142e-16
    43   -3.682831020375e-01
    44    2.930945393730e-16
    45    1.442708779595e-14
    46   -2.995659558890e-01
    47   -1.167337152120e-14
    48   -1.304157161736e-15
    49    2.511746615758e-16
    50    8.021541523172e-03
    51    4.426029525790e-15
    52   -7.407870035213e-03
    53   -5.483543355394e-15
    54    1.459382408913e-15
    55   -1.648659777109e-15
    56   -1.468985827693e-02
    57   -1.750450603394e-15
    58   -1.327431608628e-15
    59    9.347059720724e-15
    60   -4.123879954235e-14
    61    2.802792732494e-16
    62   -2.182168111995e-01
    63    1.463690782281e-15
    64    7.682898528026e-15
    65   -1.632641405821e-01
    66   -3.743295747313e-14
    67   -3.329283373450e-15
    68    2.067008794596e-16
    69   -1.874149557824e-02
    70    1.225060917257e-15
    71    1.570291114284e-02
    72   -9.601847482109e-16
    73   -6.265148106591e-15
    74   -2.551648486628e-15
    75   -8.817129499244e-03
    76    3.440288008772e-15
    77   -3.703056968608e-16
    78   -3.041180103743e-16
    79   -2.067891783936e-15
    80   -3.443403517325e-16
    81    2.182168111995e-01
    82   -1.677081712019e-15
    83   -1.366425005019e-16
    84    1.632641405821e-01
    85    1.232628603417e-14
    86    1.191196670226e-15
    87   -4.628214303828e-16
    88    1.874149557824e-02
    89   -1.036988984551e-15
    90    1.570291114284e-02
    91    2.533249817776e-15
    92    1.031197331994e-15
    93    7.360035788049e-16
    94    8.817129499243e-03
    95   -3.276726152861e-16
Sym=X
Ene= 1.348250
Spin=Alpha
Occup=1
     1   -7.702640077156e-16
     2   -8.580513887942e-16
     3    8.951962032353e-15
     4   -2.417340917120e-15
     5   -3.319471732091e-01
     6    8.769470137775e-16
     7    3.929016347583e-15
     8   -2.869489720253e-01
     9   -9.213469597268e-15
    10    4.995413466885e-16
    11   -1.719429523728e-16
    12   -2.398584431131e-03
    13   -1.573317399439e-15
    14    8.887728853923e-17
    15   -9.245553484160e-16
    16    1.997175075492e-15
    17    4.562619517346e-16
    18   -1.664599390267e-02
    19    1.064052150162e-16
    20   -2.760691821858e-16
    21   -4.843299719156e-15
    22    1.228233759667e-14
    23    2.779317569072e-15
    24    4.785256486442e-02
    25   -3.319303148848e-15
    26   -3.349323389041e-15
    27    1.620826871258e-02
    28   -1.234346319148e-14
    29    6.285583934118e-16
    30    1.381068820337e-15
    31   -2.911090770709e-02
    32   -7.722360070699e-16
    33    5.738659696025e-03
    34    2.895126216916e-15
    35    1.862873288170e-15
    36   -1.802137527474e-15
    37    2.561327996568e-03
    38   -3.088279085686e-16
    39    2.103385134618e-15
    40   -4.166554082721e-15
    41   -3.464222592325e-14
    42   -3.101290017934e-16
    43    4.785256486442e-02
    44    3.964391081501e-16
    45   -1.295286084033e-14
    46    1.620826871259e-02
    47    2.130675465156e-14
    48    2.514686884482e-16
    49    3.274731999394e-15
    50   -2.911090770709e-02
    51   -1.424206687835e-15
    52   -5.738659696025e-03
    53    4.284378299347e-15
    54   -1.147481608026e-14
    55    3.724401998760e-16
    56    2.561327996567e-03
    57   -1.355888325981e-15
    58   -1.436778042986e-15
    59   -7.175312527894e-15
    60    5.985401611165e-14
    61    3.174291263179e-16
    62    3.481867427788e-01
    63   -1.273491935569e-15
    64    1.225112177866e-14
    65    2.475603138579e-01
    66    3.559329024053e-14
    67    1.709231663623e-15
    68    8.734369933178e-16
    69    6.846585906918e-03
    70    1.969540068318e-15
    71    1.939038665250e-02
    72    9.009587405597e-17
    73    9.613972156533e-15
    74   -4.395671908443e-17
    75    1.369421812206e-02
    76   -1.346607294044e-15
    77   -5.801654901348e-16
    78   -6.102773818708e-18
    79   -3.579516677736e-14
    80    2.233815642174e-15
    81    3.481867427788e-01
    82   -8.158836061044e-16
    83    1.411282997281e-14
    84    2.475603138579e-01
    85   -2.107197621371e-14
    86   -4.318361901252e-16
    87    1.988605638821e-16
    88    6.846585906919e-03
    89   -2.282775505491e-15
    90   -1.939038665250e-02
    91   -4.070003705924e-16
    92   -7.809556107116e-15
    93    2.808989732757e-17
    94    1.369421812206e-02
    95    1.960018020455e-16
Sym=X
Ene= 0.651395
Spin=Alpha
Occup=0
     1   -3.288208489752e-15
     2    1.423639358057e-14
     3   -2.273561894365e-14
     4    2.356385849960e-15
     5    3.355687381582e-01
     6   -3.901387946361e-15
     7    4.105319893598e-15
     8    4.748987253292e-01
     9    3.554024870298e-14
    10   -2.908768530644e-15
    11   -1.575781113852e-15
    12    1.480696005914e-02
    13   -4.803024885794e-15
    14   -5.890260920150e-16
    15   -1.843917615882e-14
    16   -2.287034559043e-14
    17   -8.739151071782e-16
    18    1.993380325574e-02
    19   -4.158795111548e-15
    20    3.374314379658e-15
    21   -1.820782639754e-14
    22    3.455850971783e-16
    23    6.017429259610e-15
    24   -3.898429963459e-01
    25   -9.007532262643e-15
    26   -2.770362462349e-14
    27   -4.904158821583e-01
    28   -8.930170787678e-15
    29   -1.719895220330e-15
    30   -3.765615839024e-16
    31    3.484536031404e-03
    32    5.695075539196e-15
    33   -2.158188558090e-02
    34    1.231501291226e-14
    35    2.530432845670e-14
    36    2.425989243890e-15
    37   -2.082003384446e-02
    38    2.798523519104e-15
    39    2.588689234539e-15
    40   -2.518032123939e-14
    41    5.192402259592e-14
    42   -8.951637936316e-15
    43   -3.898429963459e-01
    44   -5.247883083019e-15
    45    5.868332772083e-14
    46   -4.904158821583e-01
    47   -2.383143932977e-14
    48    1.501017128088e-15
    49    9.789145872464e-16
    50    3.484536031406e-03
    51    6.922876077786e-15
    52    2.158188558090e-02
    53    1.354723205014e-14
    54    3.251441454854e-14
    55   -2.144660635578e-15
    56   -2.082003384446e-02
    57    9.696649571815e-16
    58   -1.938325872553e-15
    59    4.182888392062e-15
    60   -2.494288409398e-14
    61   -5.109836773666e-15
    62    1.728808428423e-01
    63   -2.513314871446e-15
    64   -9.815642782257e-15
    65    2.512941880076e-01
    66   -3.753580181725e-14
    67   -4.457781959171e-15
    68   -2.405076016401e-15
    69   -2.401146269226e-02
    70   -2.912584546906e-15
    71    2.575286289781e-02
    72    2.975756587403e-16
    73   -3.861159327798e-14
    74    1.232955554408e-15
    75    8.523413021877e-03
    76    2.915190383793e-15
    77   -3.192750398557e-16
    78   -2.543636308490e-15
    79   -1.112684295424e-14
    80    5.399202205294e-15
    81    1.728808428423e-01
    82    5.101138113770e-15
    83   -5.450923445910e-15
    84    2.512941880076e-01
    85    5.024431457478e-15
    86   -3.944984182931e-15
    87    1.746914933160e-16
    88   -2.401146269226e-02
    89   -1.094926392098e-15
    90   -2.575286289781e-02
    91    2.196368521296e-15
    92    1.183538511710e-14
    93   -2.048619965196e-16
    94    8.523413021877e-03
    95    1.520620960018e-15
Sym=X
Ene= 0.421981
Spin=Alpha
Occup=0
     1    4.160387002439e-16
     2    2.926025328914e-15
     3   -2.668195072392e-15
     4    4.778527130319e-16
     5    1.017832412923e-14
     6   -3.179445606944e-15
     7   -6.010685710640e-14
     8    9.110396638580e-15
     9    2.205217200967e-15
    10   -3.769460755935e-17
    11    2.417744071599e-15
    12    1.008971924172e-15
    13    2.062487105477e-16
    14    3.444902087719e-02
    15    3.935613549290e-15
    16   -4.214577881582e-15
    17    7.899231806818e-15
    18    1.165813999070e-15
    19    6.739680176823e-16
    20   -1.029421551460e-15
    21   -1.998382970734e-15
    22    4.609777806446e-14
    23   -2.038464689307e-15
    24    2.432139114866e-01
    25    2.760100221188e-15
    26   -1.246292860679e-15
    27    4.037672871321e-01
    28    4.987738760030e-14
    29    2.683565169232e-15
    30   -3.993670207457e-15
    31    3.935424248169e-02
    32    5.716904115246e-15
    33    8.485336618577e-05
    34   -1.371073243276e-14
    35   -1.974599378866e-14
    36    4.363589358000e-15
    37    1.342037840209e-02
    38   -1.436118802413e-14
    39    3.406521250238e-16
    40   -5.480529026898e-17
    41   -6.650513048364e-14
    42   -4.064080207530e-15
    43   -2.432139114866e-01
    44   -2.880398954005e-15
    45   -7.190505432072e-15
    46   -4.037672871321e-01
    47   -3.527685459307e-14
    48   -7.092391782241e-16
    49   -3.385939919032e-15
    50   -3.935424248169e-02
    51   -5.128576831752e-15
    52    8.485336618755e-05
    53    1.224412612703e-14
    54    9.905317416113e-15
    55    8.893440408171e-15
    56   -1.342037840210e-02
    57    2.512581566345e-14
    58   -5.592440765128e-16
    59    2.203804687098e-16
    60   -1.166999161881e-15
    61    2.045979523574e-15
    62    4.200750667664e-01
    63   -1.024407572718e-14
    64   -3.118302012380e-14
    65    6.315025228140e-01
    66    1.174699341648e-14
    67    6.693120337569e-15
    68   -7.863471531600e-15
    69   -1.111381257315e-02
    70   -4.216709957004e-15
    71   -1.668281948642e-02
    72    9.842420126166e-15
    73   -3.998222544074e-14
    74    1.295214989899e-14
    75    2.000399832545e-02
    76   -1.038377477966e-14
    77   -4.120994231394e-16
    78   -6.432851078681e-15
    79    5.294918815216e-14
    80    1.198744887079e-15
    81   -4.200750667664e-01
    82   -1.206640062814e-15
    83   -1.070804046630e-14
    84   -6.315025228139e-01
    85    9.959373302532e-15
    86    3.367349484229e-15
    87   -5.719392081401e-16
    88    1.111381257315e-02
    89    3.002763007850e-15
    90   -1.668281948642e-02
    91   -1.023674781938e-14
    92    1.633362596454e-14
    93   -1.228770809305e-15
    94   -2.000399832545e-02
    95    2.033978733962e-15
Sym=X
Ene= 0.032632
Spin=Alpha
Occup=0
     1    5.504085416977e-14
     2   -1.941000446012e-13
     3   -8.628454824746e-13
     4    6.379267381219e-01
     5   -1.024869189622e-14
     6   -1.468504332685e-13
     7    1.428197753687e-01
     8    3.167614640516e-14
     9    7.288283727305e-13
    10   -8.565041534677e-15
    11    5.142236493461e-02
    12    2.488974358643e-16
    13   -9.396696566759e-15
    14   -1.679492355328e-14
    15   -5.696578295876e-14
    16   -2.962795727314e-13
    17    2.667687078247e-02
    18   -2.382971922892e-15
    19    9.828769628483e-14
    20    5.713464039317e-02
    21   -2.072062203957e-01
    22   -3.683278819556e-01
    23    2.508271945059e-01
    24    1.849001376793e-14
    25   -1.976977713136e-01
    26    1.964549455607e-01
    27    3.059415043645e-14
    28    1.054068417116e-02
    29    4.940609962917e-02
    30   -5.948512123567e-02
    31   -2.420528574766e-14
    32    2.476896976634e-03
    33    2.693644051753e-14
    34    7.352164418128e-04
    35   -2.072924015669e-02
    36    3.120128999249e-03
    37   -4.001878420936e-14
    38   -1.650969908417e-02
    39   -5.713464039320e-02
    40    2.072062203949e-01
    41    3.683278819592e-01
    42    2.508271945061e-01
    43    3.332659450709e-15
    44    1.976977713139e-01
    45    1.964549455611e-01
    46   -6.037920125755e-14
    47   -1.054068417099e-02
    48   -4.940609962903e-02
    49   -5.948512123577e-02
    50    1.510063656252e-15
    51   -2.476896976537e-03
    52    9.572072056949e-15
    53   -7.352164420468e-04
    54    2.072924015586e-02
    55    3.120128999135e-03
    56    5.634661324971e-14
    57    1.650969908427e-02
    58   -3.503668492279e-02
    59    1.508843904327e-01
    60    1.543186204534e-01
    61    3.813570118918e-01
    62    1.669023390161e-15
    63   -1.275667806987e-01
    64    2.029673667791e-01
    65    1.080258067604e-13
    66   -8.980205648725e-02
    67    4.075193985630e-02
    68    4.552063636514e-02
    69   -2.760241156401e-14
    70   -4.789272008356e-02
    71    3.944291719668e-14
    72    8.655922561945e-03
    73    1.783754995900e-02
    74    9.956751936444e-03
    75   -7.194330489465e-14
    76   -1.420125703716e-02
    77    3.503668492276e-02
    78   -1.508843904319e-01
    79   -1.543186204549e-01
    80    3.813570118920e-01
    81    2.191215739811e-15
    82    1.275667806988e-01
    83    2.029673667791e-01
    84   -1.198037507341e-13
    85    8.980205648670e-02
    86   -4.075193985646e-02
    87    4.552063636500e-02
    88    5.063818148715e-15
    89    4.789272008366e-02
    90    2.640223773378e-14
    91   -8.655922561825e-03
    92   -1.783754995922e-02
    93    9.956751936332e-03
    94    9.212227138462e-14
    95    1.420125703720e-02
Sym=X
Ene= 0.029020
Spin=Alpha
Occup=0
     1   -9.409230670400e-02
     2    5.008172417885e-01
     3    2.775626411143e-01
     4    1.924689167820e-13
     5    1.091922907941e-14
     6   -4.106894876782e-01
     7   -4.622201501278e-14
     8    1.190868362855e-14
     9   -4.618719432314e-02
    10    1.652751648214e-02
    11    1.755777347859e-14
    12   -5.477712160088e-15
    13   -8.961651865568e-02
    14    9.663073819833e-15
    15   -2.303146108132e-02
    16    5.939977415628e-02
    17    2.425973632602e-14
    18   -5.906705191247e-15
    19    1.294415386422e-02
    20    2.826866162277e-02
    21   -1.143993254857e-01
    22    1.169949863351e-02
    23    3.091027612356e-01
    24    6.671443862044e-14
    25   -4.466147861719e-01
    26    2.655562190246e-02
    27   -1.211408034709e-13
    28   -2.114647745450e-01
    29   -3.881635170866e-02
    30   -3.210620288169e-02
    31    2.787047441939e-14
    32    2.788663488044e-02
    33   -3.736614711664e-17
    34    4.668717097357e-02
    35    2.883025164812e-02
    36    5.774947849467e-03
    37    1.034441264024e-14
    38   -2.456703594438e-02
    39    2.826866162272e-02
    40   -1.143993254857e-01
    41    1.169949863311e-02
    42   -3.091027612355e-01
    43    6.759359123174e-14
    44   -4.466147861717e-01
    45   -2.655562190418e-02
    46   -6.893576233689e-14
    47   -2.114647745444e-01
    48   -3.881635170869e-02
    49    3.210620288162e-02
    50   -7.896306025406e-15
    51    2.788663488041e-02
    52    3.049193362440e-15
    53    4.668717097338e-02
    54    2.883025164697e-02
    55   -5.774947849435e-03
    56   -1.150108117798e-14
    57   -2.456703594434e-02
    58    1.340692460971e-02
    59   -3.100573947908e-02
    60   -1.747397897713e-01
    61    1.174259951653e-01
    62   -6.894915401333e-14
    63   -1.613939247225e-01
    64   -1.338758661031e-02
    65    4.604852600885e-14
    66   -1.189664412982e-01
    67   -2.933633987840e-02
    68   -9.326489840349e-02
    69   -4.701380156672e-15
    70    2.838370803602e-02
    71   -2.413531709564e-14
    72   -7.789998268414e-02
    73   -4.459530996215e-02
    74    9.561434568863e-03
    75    2.148000589400e-14
    76   -4.080417224883e-04
    77    1.340692460981e-02
    78   -3.100573947907e-02
    79   -1.747397897764e-01
    80   -1.174259951653e-01
    81   -3.542954742040e-14
    82   -1.613939247224e-01
    83    1.338758661401e-02
    84    1.040556617717e-13
    85   -1.189664412996e-01
    86   -2.933633987846e-02
    87    9.326489840358e-02
    88    1.878213438980e-14
    89    2.838370803590e-02
    90   -7.235715555561e-16
    91   -7.789998268435e-02
    92   -4.459530996303e-02
    93   -9.561434568858e-03
    94   -2.318498558608e-14
    95   -4.080417223570e-04
Sym=X
Ene= 0.023933
Spin=Alpha
Occup=0
     1    5.378842284982e-02
     2   -3.011603542514e-01
     3   -1.696093834271e-01
     4    4.639217103733e-13
     5   -6.883482924956e-15
     6    3.127414315419e-01
     7   -1.990663804046e-12
     8   -2.478640695384e-14
     9   -2.632542913049e-03
    10    3.460626172114e-02
    11    7.121913165872e-14
    12    4.896856593145e-15
    13    7.517061597479e-03
    14   -1.001546607967e-14
    15    6.989309056209e-02
    16   -4.443004497557e-02
    17    2.631844841475e-14
    18    9.828847525751e-15
    19   -1.254264160087e-02
    20   -9.123704287309e-02
    21    4.741359085205e-01
    22    4.367870336165e-01
    23   -2.061692847468e-01
    24   -9.851177658580e-14
    25   -2.789775051740e-01
    26   -8.173711157372e-02
    27    1.710462370144e-13
    28   -7.829818841755e-02
    29   -2.972789848208e-02
    30    2.837420724492e-03
    31   -3.174491234943e-14
    32   -3.983199521259e-02
    33   -3.448775813121e-15
    34   -1.539948527167e-01
    35   -1.830080491086e-02
    36    1.393392759711e-02
    37   -1.350038826459e-14
    38   -1.417168136343e-03
    39   -9.123704287306e-02
    40    4.741359085208e-01
    41    4.367870336138e-01
    42    2.061692847472e-01
    43   -7.389983353998e-14
    44   -2.789775051739e-01
    45    8.173711156996e-02
    46    5.767570073677e-14
    47   -7.829818841950e-02
    48   -2.972789848203e-02
    49   -2.837420724857e-03
    50    1.068302550414e-14
    51   -3.983199521280e-02
    52    1.560218551850e-16
    53   -1.539948527173e-01
    54   -1.830080491082e-02
    55   -1.393392759708e-02
    56    2.043121343174e-14
    57   -1.417168136364e-03
    58    5.378654176361e-02
    59   -2.477781594654e-01
    60   -3.245558986753e-01
    61    1.546574335806e-01
    62    3.586183938951e-14
    63   -3.496829710750e-01
    64    8.209188914384e-02
    65    1.409358918650e-14
    66   -2.213943986379e-01
    67    5.971891366979e-02
    68   -8.882098708704e-02
    69    4.957168996375e-15
    70   -1.253316643126e-02
    71    1.525409873664e-14
    72    1.862805102633e-02
    73   -1.118949197857e-02
    74    2.152562316672e-02
    75   -2.778094431254e-14
    76   -4.895337315587e-03
    77    5.378654176359e-02
    78   -2.477781594661e-01
    79   -3.245558986759e-01
    80   -1.546574335807e-01
    81    7.486351288410e-14
    82   -3.496829710753e-01
    83   -8.209188914016e-02
    84   -1.736561233947e-13
    85   -2.213943986380e-01
    86    5.971891366965e-02
    87    8.882098708706e-02
    88   -1.389503005009e-14
    89   -1.253316643136e-02
    90    3.189575211857e-15
    91    1.862805102611e-02
    92   -1.118949198021e-02
    93   -2.152562316666e-02
    94    2.301811135141e-14
    95   -4.895337315573e-03
Sym=X
Ene= 0.022844
Spin=Alpha
Occup=0
     1    6.107877151015e-15
     2   -1.684876202568e-13
     3    3.215288573406e-13
     4    3.934980037547e-01
     5   -5.967892357095e-15
     6   -1.231266858600e-13
     7    1.545001373219e-01
     8    1.365762881351e-14
     9   -5.796255533217e-13
    10   -4.747815629592e-14
    11    5.366874147981e-02
    12    1.866153671048e-16
    13    6.744113507057e-15
    14    1.098601599796e-14
    15   -1.669797642557e-13
    16    1.361605015001e-12
    17    1.450400530429e-02
    18   -7.589502190516e-15
    19   -5.022494678664e-14
    20    6.962130082248e-02
    21   -3.630525052908e-01
    22   -4.836935693230e-01
    23    1.398920432571e-01
    24    3.619431384400e-16
    25   -2.953028851771e-03
    26    1.955698680056e-01
    27   -1.868459485973e-14
    28    7.216312457337e-02
    29    2.591089199655e-02
    30    4.152810956133e-02
    31   -1.962762820064e-14
    32    1.940573517330e-02
    33   -6.826951032805e-15
    34    1.729785905119e-01
    35    2.970508331657e-02
    36   -5.670390992838e-03
    37    4.939143472521e-14
    38   -7.712648193261e-03
    39   -6.962130082253e-02
    40    3.630525052913e-01
    41    4.836935693230e-01
    42    1.398920432565e-01
    43   -1.704237553808e-14
    44    2.953028852024e-03
    45    1.955698680059e-01
    46    2.055578674948e-14
    47   -7.216312457525e-02
    48   -2.591089199629e-02
    49    4.152810956133e-02
    50    3.804417839784e-14
    51   -1.940573517350e-02
    52   -2.190034148829e-14
    53   -1.729785905120e-01
    54   -2.970508331613e-02
    55   -5.670390992609e-03
    56   -2.938763329468e-14
    57    7.712648193060e-03
    58    1.026825769121e-01
    59   -5.202021296398e-01
    60   -7.661146634082e-01
    61   -4.265362056235e-01
    62    1.107872728570e-14
    63   -1.279823709812e-01
    64   -2.850595972803e-01
    65   -3.918687291994e-14
    66   -1.554625339650e-01
    67   -2.146487043135e-02
    68   -8.427482469270e-03
    69    5.168860037120e-14
    70    4.956653615319e-02
    71    1.657707878200e-14
    72    1.542985474673e-01
    73   -3.650411743085e-02
    74    2.455195412789e-03
    75    6.414455280925e-14
    76    2.535940465193e-02
    77   -1.026825769122e-01
    78    5.202021296409e-01
    79    7.661146634062e-01
    80   -4.265362056228e-01
    81   -1.238128754693e-14
    82    1.279823709806e-01
    83   -2.850595972813e-01
    84    4.098244484390e-14
    85    1.554625339642e-01
    86    2.146487043126e-02
    87   -8.427482469291e-03
    88   -6.017545947644e-14
    89   -4.956653615316e-02
    90   -7.897309271072e-15
    91   -1.542985474668e-01
    92    3.650411742909e-02
    93    2.455195412695e-03
    94   -5.692996048093e-14
    95   -2.535940465181e-02
Sym=X
Ene= 0.019760
Spin=Alpha
Occup=0
     1   -7.543079306437e-02
     2    5.343628563107e-01
     3    1.082952036459e-01
     4    2.989869137427e-13
     5    1.165542972461e-14
     6    6.716955515866e-01
     7   -9.306058397776e-13
     8   -8.815785982300e-15
     9   -9.212232448460e-02
    10   -9.277350663285e-02
    11    1.807094362557e-14
    12   -1.200867363859e-14
    13   -3.929920635376e-02
    14    2.845456416335e-15
    15   -6.626568552897e-01
    16   -2.863357620806e-01
    17    2.091787080834e-14
    18    3.842956229969e-15
    19    8.872917135869e-03
    20   -4.247141029192e-03
    21    2.020185170120e-02
    22    6.499365369855e-02
    23    1.146979924498e-01
    24    2.228262847087e-14
    25   -2.270989362137e-02
    26   -5.641274638813e-02
    27   -3.215916289602e-14
    28    1.787296212140e-02
    29    4.389614065576e-02
    30   -9.106146852333e-03
    31   -5.704730076235e-15
    32   -4.258106846788e-02
    33   -8.833986847280e-15
    34   -5.438751613455e-02
    35   -8.362221403006e-03
    36   -4.769515296985e-03
    37    1.745177368727e-14
    38   -1.005145400824e-02
    39   -4.247141029401e-03
    40    2.020185170177e-02
    41    6.499365370118e-02
    42   -1.146979924507e-01
    43    4.259442889584e-14
    44   -2.270989362064e-02
    45    5.641274638054e-02
    46   -2.425784125929e-14
    47    1.787296212253e-02
    48    4.389614065592e-02
    49    9.106146852059e-03
    50    3.987299510622e-15
    51   -4.258106846786e-02
    52   -7.730781546967e-15
    53   -5.438751613511e-02
    54   -8.362221412549e-03
    55    4.769515296844e-03
    56   -1.814575013023e-14
    57   -1.005145400814e-02
    58    6.992742305656e-03
    59   -1.859511837501e-03
    60   -1.093205602331e-01
    61    9.795642468851e-02
    62    3.362548480953e-14
    63    1.541868951625e-01
    64   -4.591511715093e-02
    65   -6.138257356306e-14
    66   -9.090499292369e-02
    67   -8.479389152838e-03
    68   -2.529700636696e-02
    69    2.339424361114e-14
    70    1.154777443097e-02
    71   -7.655819354372e-15
    72    6.194634840575e-02
    73    6.856516496366e-02
    74   -2.949341408969e-03
    75    2.591080289878e-14
    76   -6.570948738270e-03
    77    6.992742305732e-03
    78   -1.859511837292e-03
    79   -1.093205602389e-01
    80   -9.795642468848e-02
    81   -1.517764452245e-14
    82    1.541868951626e-01
    83    4.591511715348e-02
    84    5.284550376792e-14
    85   -9.090499292342e-02
    86   -8.479389152875e-03
    87    2.529700636723e-02
    88   -8.619858910271e-15
    89    1.154777443096e-02
    90   -2.015680607366e-15
    91    6.194634840575e-02
    92    6.856516496496e-02
    93    2.949341408867e-03
    94   -1.930861047104e-14
    95   -6.570948738173e-03
Sym=X
Ene= 0.019024
Spin=Alpha
Occup=0
     1   -1.102161602720e-14
     2    2.371298868294e-13
     3    2.436932460265e-13
     4   -3.782101096228e-01
     5    3.534286219466e-15
     6    1.915084078291e-13
     7    7.282886155845e-02
     8   -6.940570606172e-16
     9   -1.231057288931e-12
    10    3.460797308854e-16
    11    2.624683942597e-02
    12   -1.279014496694e-15
    13    4.068037004149e-14
    14    2.176019564290e-14
    15    9.687519972381e-14
    16    8.267890045894e-13
    17   -6.369511449406e-03
    18   -9.949966442931e-15
    19   -1.612412684814e-13
    20    3.135485852825e-02
    21   -2.222353399148e-01
    22   -3.238348135972e-01
    23   -6.823685493110e-02
    24   -1.964686095298e-14
    25    5.170655198879e-01
    26    4.434889829291e-03
    27   -8.809085181408e-14
    28    2.361756506101e-01
    29    7.300644797294e-02
    30    2.277461272617e-02
    31    5.464033340308e-14
    32   -8.248876250789e-03
    33   -3.463711730471e-15
    34    4.214144158997e-02
    35   -1.254584188588e-02
    36   -2.197710317165e-02
    37    5.854103689875e-14
    38    3.007967140258e-02
    39   -3.135485852820e-02
    40    2.222353399170e-01
    41    3.238348135887e-01
    42   -6.823685493174e-02
    43    1.984448896439e-14
    44   -5.170655198879e-01
    45    4.434889829246e-03
    46    7.719391371037e-14
    47   -2.361756506081e-01
    48   -7.300644797301e-02
    49    2.277461272642e-02
    50   -4.865991795172e-14
    51    8.248876250567e-03
    52    3.507967927011e-15
    53   -4.214144158961e-02
    54    1.254584188705e-02
    55   -2.197710317121e-02
    56   -6.144336063989e-14
    57   -3.007967140272e-02
    58    3.391203792932e-02
    59   -1.787422165145e-01
    60   -2.560535256433e-01
    61    3.668210847762e-01
    62   -1.617873888652e-14
    63   -4.614605479013e-01
    64    1.131433826381e-01
    65   -1.860914027453e-13
    66   -2.072529121630e-01
    67    2.022620549820e-02
    68   -4.246628015632e-03
    69   -1.496362636492e-14
    70   -7.199141513246e-03
    71   -6.890326532141e-14
    72    4.583980557366e-02
    73   -3.771572298540e-02
    74    3.278465572562e-02
    75    9.975418944756e-14
    76   -9.638075529137e-03
    77   -3.391203792941e-02
    78    1.787422165133e-01
    79    2.560535256494e-01
    80    3.668210847764e-01
    81    1.206317872117e-14
    82    4.614605479010e-01
    83    1.131433826392e-01
    84    1.962366745973e-13
    85    2.072529121651e-01
    86   -2.022620549803e-02
    87   -4.246628015528e-03
    88    3.348668857104e-14
    89    7.199141512982e-03
    90   -7.075677622770e-14
    91   -4.583980557362e-02
    92    3.771572298443e-02
    93    3.278465572579e-02
    94   -1.060881640651e-13
    95    9.638075529089e-03
Sym=X
Ene= 0.017856
Spin=Alpha
Occup=0
     1   -8.432892296363e-03
     2   -2.185107054697e-02
     3    1.901394464919e-01
     4    2.994378033321e-13
     5    8.472231289782e-15
     6    1.136587504059e-01
     7   -5.010105411124e-13
     8   -9.413821501231e-15
     9   -1.731093059275e-01
    10    1.287498613074e-01
    11    6.049167538193e-14
    12    7.522299783389e-15
    13   -6.636810119715e-02
    14    1.144980081608e-14
    15    8.117742597943e-02
    16   -3.198517879844e-02
    17    3.960328155483e-14
    18   -6.639653039559e-15
    19    1.878626572458e-04
    20    1.863567844951e-02
    21   -1.765959659715e-01
    22   -5.119667420803e-02
    23   -7.760026225734e-02
    24    1.734814757397e-14
    25   -1.943138928205e-01
    26    1.310135777590e-02
    27   -3.869626812234e-14
    28   -3.666589161513e-02
    29   -8.011301608710e-02
    30    1.006586942397e-01
    31    5.474369932660e-15
    32    9.075443381987e-02
    33   -1.118054041867e-15
    34    2.374162472790e-01
    35    5.101669281387e-02
    36    8.168275432586e-03
    37    5.498181318650e-15
    38   -2.296730558383e-03
    39    1.863567844921e-02
    40   -1.765959659712e-01
    41   -5.119667420339e-02
    42    7.760026225693e-02
    43   -6.953858386463e-17
    44   -1.943138928202e-01
    45   -1.310135778655e-02
    46   -9.626954725020e-15
    47   -3.666589161185e-02
    48   -8.011301608723e-02
    49   -1.006586942399e-01
    50    1.110445302528e-14
    51    9.075443381983e-02
    52    3.872750546347e-15
    53    2.374162472788e-01
    54    5.101669279992e-02
    55   -8.168275432824e-03
    56   -9.646780633582e-16
    57   -2.296730558282e-03
    58    4.503954202978e-02
    59   -3.209992604863e-01
    60   -1.101173935642e-01
    61    2.019377041838e-01
    62   -5.241711291334e-14
    63    1.509420243131e-01
    64    2.491869412550e-02
    65    5.084335424975e-14
    66   -6.752142437852e-03
    67    7.100107634583e-02
    68    1.358703034011e-01
    69   -2.599863013709e-15
    70    2.938607199714e-02
    71   -1.580374857369e-14
    72    3.551527860001e-01
    73    1.386110635196e-01
    74   -5.146261545275e-03
    75    8.173477498956e-15
    76   -1.686392723648e-02
    77    4.503954202976e-02
    78   -3.209992604865e-01
    79   -1.101173935709e-01
    80   -2.019377041844e-01
    81   -5.852135199808e-14
    82    1.509420243138e-01
    83   -2.491869412115e-02
    84    7.260560913219e-14
    85   -6.752142439724e-03
    86    7.100107634570e-02
    87   -1.358703034011e-01
    88   -1.871408276037e-15
    89    2.938607199690e-02
    90    6.713994260318e-15
    91    3.551527859997e-01
    92    1.386110635193e-01
    93    5.146261545309e-03
    94   -1.023146887819e-14
    95   -1.686392723649e-02
Sym=X
Ene= 0.017635
Spin=Alpha
Occup=0
     1    1.634150456935e-13
     2   -2.262602404419e-13
     3   -2.432631413572e-12
     4    3.796070880663e-02
     5   -2.039935083681e-15
     6   -4.626888050510e-13
     7   -2.306114711855e-02
     8    7.852633013514e-15
     9   -1.651783388293e-12
    10   -8.812577661687e-14
    11   -4.257780914007e-02
    12   -1.413673840288e-15
    13    5.317224518803e-14
    14   -1.561469380380e-14
    15    2.253337219296e-13
    16    3.624678165833e-12
    17   -5.557907661220e-04
    18    1.351453319857e-15
    19   -8.096595447491e-14
    20    3.071718446212e-02
    21   -1.640828775576e-01
    22   -1.284089938017e-01
    23   -4.172809876029e-01
    24    2.158753623541e-14
    25   -2.419153512502e-01
    26    1.090027465346e-01
    27    4.460723838566e-14
    28    7.191066308878e-02
    29    1.856660173468e-02
    30    3.643982631835e-02
    31   -2.124246004439e-14
    32    5.057542368672e-02
    33    1.975520953388e-14
    34    3.246387387091e-01
    35    1.794687654841e-01
    36    1.631228049482e-02
    37   -6.251436060262e-14
    38    8.440031911346e-03
    39   -3.071718446238e-02
    40    1.640828775574e-01
    41    1.284089938062e-01
    42   -4.172809876031e-01
    43    3.316071440419e-14
    44    2.419153512505e-01
    45    1.090027465335e-01
    46   -9.682226513905e-14
    47   -7.191066308769e-02
    48   -1.856660173468e-02
    49    3.643982631839e-02
    50    1.880060473948e-14
    51   -5.057542368680e-02
    52    1.948030215903e-14
    53   -3.246387387091e-01
    54   -1.794687654890e-01
    55    1.631228049488e-02
    56    6.376367003681e-14
    57   -8.440031911251e-03
    58   -4.703220087489e-02
    59    2.676569218863e-01
    60    2.785807048552e-01
    61   -7.991882533139e-02
    62    3.639455859533e-14
    63   -2.871670336838e-01
    64    8.100045395138e-02
    65    9.407247833339e-14
    66    1.506791075621e-01
    67   -6.006737127866e-02
    68   -1.016578476021e-02
    69   -1.358027680973e-14
    70   -1.243101841136e-02
    71    2.434544154688e-14
    72   -2.917438183370e-01
    73   -1.425815401180e-01
    74    1.146483244918e-02
    75   -1.047274059928e-13
    76    5.071907680207e-03
    77    4.703220087466e-02
    78   -2.676569218862e-01
    79   -2.785807048489e-01
    80   -7.991882533079e-02
    81   -2.600930960066e-14
    82    2.871670336830e-01
    83    8.100045395401e-02
    84   -9.473432803661e-14
    85   -1.506791075656e-01
    86    6.006737127877e-02
    87   -1.016578476037e-02
    88    1.645597337957e-14
    89    1.243101841139e-02
    90    2.855512893396e-14
    91    2.917438183372e-01
    92    1.425815401087e-01
    93    1.146483244922e-02
    94    1.023485157615e-13
    95   -5.071907680345e-03
Sym=X
Ene= 0.016161
Spin=Alpha
Occup=0
     1   -1.890233486781e-02
     2    1.543998001916e-01
     3    1.871710966982e-02
     4   -7.583925052550e-14
     5    5.910517872875e-15
     6    2.289722754485e-01
     7    4.568918377061e-13
     8    9.077875491798e-15
     9   -7.596006596676e-02
    10    2.650503980985e-02
    11   -3.608305810698e-14
    12   -3.779438862195e-15
    13   -1.611095424081e-02
    14    1.184965727867e-14
    15   -1.831521040610e-01
    16   -9.615111433244e-02
    17   -3.236904763472e-14
    18    5.882148546452e-17
    19    8.784315642612e-03
    20    3.443084106843e-02
    21   -2.761825936605e-01
    22   -1.309526019307e-01
    23   -3.770286191819e-01
    24    6.138917190583e-14
    25   -2.122356732098e-01
    26    9.141202886169e-02
    27   -1.334306727632e-13
    28    1.574480950710e-01
    29    3.270311466959e-02
    30    4.026899762766e-02
    31    3.927411783148e-14
    32    1.312630970264e-02
    33   -5.975315826930e-15
    34    3.565370636414e-01
    35    1.721269630380e-01
    36    4.394720291433e-03
    37    4.778714119783e-14
    38    1.424969172338e-02
    39    3.443084106844e-02
    40   -2.761825936604e-01
    41   -1.309526019309e-01
    42    3.770286191820e-01
    43    7.731540677379e-14
    44   -2.122356732099e-01
    45   -9.141202886029e-02
    46    3.835274755180e-15
    47    1.574480950714e-01
    48    3.270311466960e-02
    49   -4.026899762750e-02
    50   -4.081243566550e-14
    51    1.312630970259e-02
    52   -5.807947517674e-15
    53    3.565370636415e-01
    54    1.721269630392e-01
    55   -4.394720291387e-03
    56   -5.628399423706e-14
    57    1.424969172347e-02
    58   -2.525517008931e-02
    59    1.678175399417e-01
    60    1.210847882178e-01
    61   -2.995095676986e-01
    62   -2.341342270073e-14
    63   -1.644733954315e-01
    64    2.050946493813e-01
    65   -1.070801585638e-13
    66   -1.377052459436e-02
    67    9.572698972218e-02
    68   -3.880364881180e-02
    69   -1.436031034851e-14
    70   -7.482222476679e-02
    71   -4.856144082036e-14
    72   -2.187407676644e-01
    73   -1.267614482334e-01
    74    1.750060256916e-02
    75    8.057370521683e-14
    76    5.919848485977e-03
    77   -2.525517008928e-02
    78    1.678175399418e-01
    79    1.210847882176e-01
    80    2.995095676986e-01
    81    4.746354523259e-14
    82   -1.644733954313e-01
    83   -2.050946493824e-01
    84    1.061826091775e-13
    85   -1.377052459422e-02
    86    9.572698972210e-02
    87    3.880364881177e-02
    88    2.945624533803e-14
    89   -7.482222476683e-02
    90   -4.616119459333e-14
    91   -2.187407676644e-01
    92   -1.267614482321e-01
    93   -1.750060256910e-02
    94   -7.444839223044e-14
    95    5.919848485964e-03
Sym=X
Ene= 0.014778
Spin=Alpha
Occup=0
     1   -7.151316868612e-14
     2    4.393374287406e-13
     3    1.094110245851e-12
     4   -3.716452381019e-02
     5    3.497043285587e-15
     6    4.440654711308e-13
     7    2.741126230433e-01
     8   -1.364528361289e-14
     9    6.147332941233e-14
    10   -5.280362453261e-14
    11    1.445587240361e-01
    12   -1.833049396740e-15
    13    6.546713343186e-15
    14   -6.047569503138e-14
    15    6.983050893094e-14
    16   -6.633559807083e-13
    17    2.574420006656e-02
    18   -2.047360718302e-15
    19   -5.119607269335e-14
    20   -2.148233370189e-02
    21    1.773264933529e-01
    22   -9.422268430606e-02
    23    4.198927466524e-01
    24    1.500920457565e-14
    25    9.476440751111e-03
    26   -5.385839125576e-02
    27    1.051305590450e-13
    28    9.399882491892e-02
    29    4.806631065114e-02
    30    6.822815413524e-02
    31    1.263601443054e-15
    32   -3.363745708115e-02
    33    4.763047497163e-14
    34   -2.683065090800e-01
    35   -1.466880304944e-01
    36   -1.234371173860e-02
    37   -1.260513358461e-13
    38   -2.123025158186e-03
    39    2.148233370199e-02
    40   -1.773264933513e-01
    41    9.422268429963e-02
    42    4.198927466517e-01
    43   -2.296885355843e-15
    44   -9.476440750825e-03
    45   -5.385839125490e-02
    46   -9.668121773118e-14
    47   -9.399882492103e-02
    48   -4.806631065094e-02
    49    6.822815413556e-02
    50    4.039511136972e-15
    51    3.363745708081e-02
    52    5.554362617778e-14
    53    2.683065090805e-01
    54    1.466880304980e-01
    55   -1.234371173809e-02
    56    1.218177289798e-13
    57    2.123025158012e-03
    58   -2.221890309072e-02
    59    2.204386919060e-01
    60   -4.817544163886e-02
    61   -3.350447472927e-01
    62    1.383644635590e-14
    63   -3.879577238283e-01
    64    4.487014944621e-03
    65    1.886189913543e-13
    66    9.971316314444e-02
    67   -2.793070606327e-02
    68    3.258077359088e-02
    69   -7.103486028117e-14
    70    1.467975024582e-02
    71    3.758058306636e-14
    72   -3.204767985505e-01
    73   -2.073475481960e-01
    74    4.893481739521e-03
    75   -1.969165320748e-13
    76    2.038543277639e-02
    77    2.221890309085e-02
    78   -2.204386919053e-01
    79    4.817544163224e-02
    80   -3.350447472924e-01
    81   -1.518581789636e-14
    82    3.879577238280e-01
    83    4.487014940691e-03
    84   -1.971636030453e-13
    85   -9.971316314009e-02
    86    2.793070606320e-02
    87    3.258077359120e-02
    88    7.289457221559e-14
    89   -1.467975024604e-02
    90    1.846102790581e-14
    91    3.204767985512e-01
    92    2.073475482035e-01
    93    4.893481739228e-03
    94    1.944935502730e-13
    95   -2.038543277623e-02
Sym=X
Ene= 0.012376
Spin=Alpha
Occup=0
     1    7.797537583454e-15
     2   -5.054505601794e-14
     3    9.640532749792e-14
     4    1.477792715603e-15
     5    9.356430643608e-01
     6   -1.353532378462e-14
     7   -1.043845189877e-14
     8   -9.949229212332e-01
     9    4.581140245601e-14
    10    6.785724949460e-15
    11    4.571677210391e-15
    12   -4.402505757370e-02
    13    1.583782208403e-14
    14    3.056430814505e-15
    15    4.151899002177e-14
    16   -6.475829984708e-14
    17   -1.639961349638e-14
    18   -6.545430396247e-02
    19    2.380803486665e-14
    20   -7.705744045463e-15
    21    4.520809956141e-15
    22    1.454581026420e-13
    23   -2.945138814226e-14
    24    2.211961650853e-01
    25    2.219040235912e-14
    26   -3.639990839646e-14
    27    2.760225727784e-02
    28   -1.067262420314e-13
    29    2.007596293096e-14
    30   -3.645903151536e-15
    31   -8.141072169561e-02
    32   -1.385048334202e-14
    33    8.024340730107e-02
    34   -3.642435022935e-14
    35    6.077604231322e-14
    36    1.298769149134e-15
    37    2.219068636088e-03
    38   -3.083077671488e-15
    39   -5.414567803643e-15
    40    7.211417907530e-14
    41   -2.994664197780e-14
    42    5.200366208495e-14
    43    2.211961650853e-01
    44    1.622774736935e-14
    45   -8.196027218951e-14
    46    2.760225727781e-02
    47   -6.031579026993e-14
    48    8.355526322617e-15
    49   -1.451614807874e-14
    50   -8.141072169562e-02
    51   -1.189328311432e-14
    52   -8.024340730108e-02
    53   -4.947943200771e-14
    54    3.516062938337e-14
    55    1.608599426477e-14
    56    2.219068636087e-03
    57    4.943088073270e-15
    58    6.221080224534e-15
    59    2.017768223081e-14
    60   -8.940296948412e-14
    61    1.972156109264e-14
    62    5.801295625308e-02
    63    3.734896141963e-15
    64   -1.478436872966e-14
    65   -1.963586558386e-02
    66   -3.657193513830e-14
    67    1.341642297005e-14
    68    5.144676139967e-15
    69   -4.631422288609e-03
    70    1.319759431595e-14
    71   -1.199794721862e-01
    72    2.532229843439e-14
    73   -2.895877099254e-14
    74    1.410355461124e-15
    75    7.948227460144e-03
    76    2.416551567165e-15
    77    1.935558041793e-15
    78    2.757672870014e-14
    79   -1.392956440480e-13
    80   -4.360784732964e-14
    81    5.801295625309e-02
    82   -1.054954487861e-14
    83   -2.068877559309e-14
    84   -1.963586558388e-02
    85   -5.251952734637e-14
    86   -3.824201596226e-15
    87    2.886261571760e-16
    88   -4.631422288607e-03
    89    1.104072443861e-14
    90    1.199794721862e-01
    91    1.720636421408e-14
    92   -2.427475913230e-15
    93    3.737343946482e-15
    94    7.948227460143e-03
    95    2.765629364769e-15
Sym=X
Ene= 0.012057
Spin=Alpha
Occup=0
     1    6.910538949016e-03
     2   -1.862119018803e-02
     3   -6.099758445879e-03
     4   -8.532338810917e-14
     5   -4.034422736880e-14
     6   -3.411646763243e-01
     7    2.681065569002e-13
     8    3.955904904042e-14
     9    1.789794860434e-01
    10   -1.589400594536e-01
    11    4.781135872104e-14
    12    1.203831354575e-14
    13    1.403019917609e-01
    14    7.868290550614e-15
    15    3.021556840189e-02
    16    1.965563012188e-02
    17    5.341108740566e-14
    18    1.063847242036e-14
    19   -1.079509991576e-02
    20    1.242379232239e-02
    21    4.553727487714e-02
    22   -4.945314668022e-02
    23   -2.651487924633e-01
    24   -3.871243219210e-14
    25   -1.425235869802e-01
    26    1.431450330626e-01
    27   -5.270588262091e-15
    28    1.956467644159e-01
    29    2.031424480359e-01
    30   -6.493881713312e-02
    31    1.967498829036e-14
    32   -4.257473710799e-02
    33   -7.574526011221e-15
    34    8.416991851845e-02
    35    5.228834428686e-02
    36    1.044418004143e-03
    37    5.465138650567e-14
    38    6.845657728112e-03
    39    1.242379232229e-02
    40    4.553727487733e-02
    41   -4.945314668297e-02
    42    2.651487924635e-01
    43    3.948489962161e-14
    44   -1.425235869802e-01
    45   -1.431450330696e-01
    46    9.168864218340e-14
    47    1.956467644200e-01
    48    2.031424480357e-01
    49    6.493881713341e-02
    50   -1.019705015849e-13
    51   -4.257473710807e-02
    52    2.286248719937e-14
    53    8.416991851843e-02
    54    5.228834428010e-02
    55   -1.044418004104e-03
    56   -5.925536849048e-14
    57    6.845657728248e-03
    58    1.364674332878e-02
    59   -1.076542526026e-02
    60   -3.701244362110e-02
    61    1.914094697476e-01
    62    6.719581791975e-14
    63    3.818022180318e-01
    64   -4.899783937875e-02
    65   -2.801409810058e-13
    66   -2.303951398026e-01
    67    3.966677128248e-02
    68   -1.862594232844e-01
    69   -5.568751637044e-14
    70    4.527281561247e-02
    71   -1.841367772858e-14
    72    1.492176196644e-01
    73    9.046523791607e-02
    74    2.530174814282e-03
    75    9.988672181789e-14
    76   -1.516886396354e-02
    77    1.364674332885e-02
    78   -1.076542525940e-02
    79   -3.701244363316e-02
    80   -1.914094697481e-01
    81    9.576794360809e-14
    82    3.818022180329e-01
    83    4.899783938489e-02
    84    4.908526833617e-14
    85   -2.303951398098e-01
    86    3.966677128252e-02
    87    1.862594232843e-01
    88    7.002960127155e-15
    89    4.527281561216e-02
    90   -9.859159312558e-14
    91    1.492176196640e-01
    92    9.046523791298e-02
    93   -2.530174814248e-03
    94   -7.681407154314e-14
    95   -1.516886396362e-02
Sym=X
Ene= 0.010096
Spin=Alpha
Occup=0
     1   -1.509468250427e-15
     2    2.291136182234e-14
     3   -1.916162073651e-14
     4   -2.637958174760e-14
     5   -1.763181132677e-14
     6   -1.350047438742e-14
     7   -1.729986649894e-13
     8    4.473357021221e-14
     9    4.603218332603e-14
    10   -1.642349940588e-14
    11    3.271902802133e-15
    12   -1.441972724671e-14
    13    4.181755922345e-15
    14   -3.909710145823e-02
    15   -4.254877115228e-14
    16    3.509913103158e-14
    17    1.835404329978e-14
    18   -5.784987839431e-15
    19   -9.894907561745e-15
    20    1.336581286812e-16
    21   -2.834551664682e-14
    22    2.612498559596e-13
    23   -2.938918137299e-14
    24    5.384895381503e-01
    25    8.265531419135e-15
    26   -1.141646173199e-13
    27   -6.546105851422e-01
    28    1.132767449238e-13
    29   -1.109474563034e-14
    30   -6.591797359144e-15
    31   -1.945954261920e-01
    32    1.666342592297e-14
    33   -1.767332533472e-01
    34   -3.599555029589e-14
    35    2.147502414178e-14
    36    1.139320939750e-14
    37   -7.233307340978e-02
    38   -4.655764717377e-14
    39   -2.044813384472e-15
    40   -2.201058839882e-14
    41   -1.416554406166e-13
    42   -1.518467183384e-14
    43   -5.384895381502e-01
    44    1.033595472279e-14
    45   -7.802619752440e-14
    46    6.546105851421e-01
    47   -2.490915726380e-13
    48    5.037933096499e-14
    49   -1.107654933310e-14
    50    1.945954261919e-01
    51   -3.097660486635e-14
    52   -1.767332533472e-01
    53    1.745124580336e-14
    54    3.337603091449e-14
    55    3.952104235434e-14
    56    7.233307340976e-02
    57    9.737281695501e-14
    58   -4.508170307849e-16
    59   -5.346627040403e-14
    60    7.489913525964e-14
    61    4.645857834843e-14
    62   -1.099796173737e-01
    63   -2.685661761453e-14
    64    1.333519435793e-13
    65    9.420422106674e-02
    66    1.279824163791e-13
    67    2.404439385926e-14
    68   -2.112865954617e-14
    69   -1.744212796347e-01
    70    9.898235542376e-15
    71   -2.727514873916e-02
    72    3.873896402695e-14
    73    6.926653440708e-14
    74    5.258995470505e-14
    75    4.460387692911e-02
    76   -4.775647539852e-14
    77    2.478004690680e-15
    78    7.321107810203e-14
    79   -2.117444171025e-13
    80   -3.853585448975e-15
    81    1.099796173738e-01
    82    4.678835224349e-14
    83    1.822349965228e-13
    84   -9.420422106677e-02
    85   -1.646939532604e-13
    86    8.436575461966e-15
    87   -1.455332516737e-15
    88    1.744212796347e-01
    89   -2.051090918897e-14
    90   -2.727514873918e-02
    91   -2.616421451310e-14
    92   -6.365862292594e-14
    93   -4.294484888138e-15
    94   -4.460387692912e-02
    95   -1.808236967218e-15
Sym=X
Ene= 0.009589
Spin=Alpha
Occup=0
     1    6.293366279904e-15
     2    2.630689624797e-13
     3   -1.006340111368e-12
     4    3.226731913808e-01
     5   -1.549618055321e-14
     6    2.073417631010e-14
     7   -5.853610278758e-01
     8    3.563514302041e-14
     9    9.578559780553e-13
    10   -6.020394527986e-14
    11   -3.127160450568e-01
    12   -1.140593293506e-15
    13    5.432115291652e-14
    14    1.268234083149e-13
    15    4.329491777934e-14
    16   -4.618285153673e-13
    17   -7.124733724825e-02
    18   -2.904714547740e-15
    19   -4.539546390479e-14
    20    1.134336997111e-02
    21    4.793412657452e-02
    22    4.680742229216e-02
    23    9.146000034521e-02
    24    3.464827901296e-14
    25    4.069495434595e-01
    26   -7.248257215835e-02
    27   -3.747140313964e-13
    28   -2.570649455073e-01
    29   -1.587970926281e-01
    30   -7.265796122574e-02
    31   -2.361748133775e-14
    32    1.232910238075e-01
    33   -1.435446134866e-13
    34   -1.965466001933e-02
    35   -1.012640470827e-02
    36    1.278189903851e-02
    37    3.763741638388e-13
    38   -3.705969166298e-02
    39   -1.134336997113e-02
    40   -4.793412657508e-02
    41   -4.680742228682e-02
    42    9.146000034520e-02
    43    2.652126834023e-14
    44   -4.069495434592e-01
    45   -7.248257215683e-02
    46    3.261161068616e-13
    47    2.570649455039e-01
    48    1.587970926284e-01
    49   -7.265796122558e-02
    50   -2.890340556747e-15
    51   -1.232910238077e-01
    52   -1.623638886468e-13
    53    1.965466001917e-02
    54    1.012640470970e-02
    55    1.278189903838e-02
    56   -3.786273150279e-13
    57    3.705969166279e-02
    58    6.686776056696e-03
    59    7.649324206849e-02
    60   -1.964983612791e-01
    61   -2.044110868912e-01
    62   -6.267492890741e-14
    63   -2.783598413108e-01
    64    7.514790575215e-02
    65   -6.017284430672e-13
    66   -7.575907819910e-02
    67    1.120073706822e-01
    68    2.169695079219e-02
    69    1.832859143141e-13
    70    9.913930582053e-03
    71   -5.250946479453e-14
    72   -8.832149379521e-02
    73   -4.277643097735e-02
    74    2.493099879992e-02
    75    6.140883647547e-13
    76   -1.444619499567e-03
    77   -6.686776056545e-03
    78   -7.649324206614e-02
    79    1.964983612682e-01
    80   -2.044110868909e-01
    81    4.306541263505e-14
    82    2.783598413108e-01
    83    7.514790574859e-02
    84    6.022944268931e-13
    85    7.575907819879e-02
    86   -1.120073706829e-01
    87    2.169695079218e-02
    88   -2.421787304601e-13
    89   -9.913930581928e-03
    90   -9.567987244278e-14
    91    8.832149379623e-02
    92    4.277643098144e-02
    93    2.493099879997e-02
    94   -5.982316606767e-13
    95    1.444619499979e-03
Sym=X
Ene= 0.009474
Spin=Alpha
Occup=0
     1   -1.639606498308e-02
     2    1.408337965993e-01
     3    3.057351931139e-01
     4    1.878566011188e-13
     5   -4.859854212757e-16
     6   -1.269352736802e-01
     7   -1.175853274743e-12
     8    3.594741337682e-14
     9   -1.874923258252e-01
    10    7.928169145014e-02
    11   -1.226120279913e-13
    12   -1.184496405027e-14
    13    3.425940284707e-02
    14   -1.047690844628e-14
    15    1.068830467830e-01
    16   -1.073379517892e-02
    17   -7.710565911918e-14
    18    3.361753474433e-15
    19   -7.029899730188e-03
    20   -3.421196190543e-03
    21    3.971937580372e-01
    22   -5.877339354807e-01
    23    3.937525095606e-01
    24    4.060841942911e-14
    25    6.284843869365e-02
    26    5.416215131304e-02
    27   -2.300256445687e-13
    28    1.214803667687e-01
    29    6.371545702816e-02
    30    1.908775815826e-01
    31    8.002223417403e-14
    32    1.532695431888e-01
    33    1.649774286593e-14
    34   -7.971208478252e-02
    35   -1.433522526624e-01
    36   -3.175200794616e-02
    37    9.192402473077e-14
    38    7.212058966263e-03
    39   -3.421196190477e-03
    40    3.971937580365e-01
    41   -5.877339354775e-01
    42   -3.937525095608e-01
    43    8.536463409018e-14
    44    6.284843869368e-02
    45   -5.416215130722e-02
    46    1.211466399073e-13
    47    1.214803667625e-01
    48    6.371545702869e-02
    49   -1.908775815831e-01
    50   -1.349406073880e-13
    51    1.532695431886e-01
    52    1.553528738743e-14
    53   -7.971208478269e-02
    54   -1.433522526556e-01
    55    3.175200794628e-02
    56   -1.370192978095e-13
    57    7.212058966625e-03
    58   -1.047666801013e-02
    59    1.819388218188e-01
    60    1.890871033282e-02
    61   -1.958123529962e-01
    62   -3.163295159597e-14
    63    1.533991212006e-01
    64    2.593558192510e-01
    65   -3.274623862340e-13
    66   -6.814055861169e-02
    67    2.235534824412e-01
    68   -9.386287392456e-03
    69   -1.079854333537e-13
    70   -3.819700700833e-02
    71   -6.903885942763e-14
    72    2.157578105077e-02
    73   -2.418248513167e-02
    74    3.951047673411e-02
    75    1.965112594291e-13
    76   -1.940271174409e-02
    77   -1.047666801018e-02
    78    1.819388218180e-01
    79    1.890871034436e-02
    80    1.958123529968e-01
    81    8.227303424543e-14
    82    1.533991211998e-01
    83   -2.593558192537e-01
    84    2.675298791799e-13
    85   -6.814055860511e-02
    86    2.235534824414e-01
    87    9.386287392390e-03
    88    9.045208892580e-14
    89   -3.819700700818e-02
    90   -1.229542002851e-13
    91    2.157578105103e-02
    92   -2.418248513044e-02
    93   -3.951047673409e-02
    94   -1.693705466853e-13
    95   -1.940271174399e-02
Sym=X
Ene= 0.009338
Spin=Alpha
Occup=0
     1    9.791461613920e-15
     2   -5.224520176288e-14
     3   -1.172827679926e-13
     4    1.192550509275e-14
     5   -2.144004459399e-01
     6   -1.173726167682e-14
     7   -5.598901595725e-14
     8    4.774400390197e-01
     9    1.285524071009e-13
    10   -9.201163984876e-15
    11    4.711053080066e-15
    12   -1.109625359222e-02
    13   -2.593435735870e-14
    14    1.065334572841e-14
    15    4.219053117626e-14
    16   -8.338842249507e-14
    17    4.912014979791e-15
    18    2.679044304608e-02
    19    2.250024172588e-14
    20   -7.118609105431e-15
    21   -9.746588312182e-14
    22    2.628609018148e-13
    23    3.075066982446e-14
    24    4.205487374101e-01
    25    3.630000889821e-14
    26   -2.139410424031e-13
    27   -5.770043570111e-01
    28   -9.693215666880e-14
    29   -2.913629989455e-14
    30   -6.894207725194e-15
    31   -1.421544362666e-01
    32   -3.609719366869e-14
    33   -1.674421176699e-01
    34   -1.631211172678e-14
    35    9.997498076620e-14
    36   -7.696193004192e-15
    37   -7.081525575263e-02
    38   -5.746113167146e-15
    39   -5.332316152968e-15
    40   -5.727571851562e-14
    41    1.565444841079e-13
    42   -8.837580662003e-15
    43    4.205487374102e-01
    44    3.474433621435e-14
    45    1.218747277861e-13
    46   -5.770043570112e-01
    47   -1.251298357961e-13
    48   -3.546001015424e-14
    49   -1.073334761047e-14
    50   -1.421544362666e-01
    51   -2.523241718821e-14
    52    1.674421176699e-01
    53   -1.435579669234e-14
    54    7.639266293676e-14
    55   -7.271079181055e-15
    56   -7.081525575264e-02
    57   -4.535290713598e-15
    58    8.863826411193e-15
    59   -1.080079957664e-13
    60   -2.826573329522e-14
    61    2.950777525856e-14
    62    2.898800627996e-01
    63   -2.207113228877e-15
    64   -5.038498279228e-14
    65   -1.804071920842e-01
    66   -8.182023679976e-14
    67   -1.433948459943e-14
    68   -1.933108434294e-14
    69    1.926675297526e-01
    70   -3.211797853547e-14
    71    5.884547858260e-02
    72    6.081783835934e-14
    73   -8.384665145263e-14
    74   -1.365583112035e-14
    75   -4.657690743348e-02
    76   -1.214845507350e-14
    77    2.428343487901e-15
    78   -7.114505927687e-14
    79   -5.753532747712e-14
    80   -3.350157940711e-14
    81    2.898800627996e-01
    82   -3.397174053682e-14
    83    3.135424790481e-14
    84   -1.804071920842e-01
    85   -1.238530938540e-14
    86   -8.456510417743e-16
    87   -1.694735362843e-14
    88    1.926675297526e-01
    89   -3.424994634156e-14
    90   -5.884547858259e-02
    91    8.515613450371e-15
    92   -1.340290227843e-14
    93    5.736655825127e-15
    94   -4.657690743347e-02
    95   -1.121305318514e-14
[5D]
