[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -6.807589775314e-01
     2   -1.243070403685e-02
     3    8.487147568941e-03
     4   -9.186358991230e-05
     5   -2.420620127603e-14
     6    9.599726661948e-05
     7    5.699653008747e-04
     8   -1.677631685747e-14
     9   -3.388307867204e-03
    10   -9.504317550476e-05
    11   -1.498532105378e-04
    12   -1.973264435126e-16
    13    2.348141258881e-04
    14    3.470747488062e-16
    15    5.417106092902e-04
    16    2.917788086289e-04
    17   -7.979404738509e-05
    18    2.610455773468e-16
    19   -3.649876987877e-04
    20   -5.912480869270e-01
    21   -1.068856937595e-02
    22    4.285706500555e-04
    23    4.744585290454e-04
    24   -1.502002985545e-14
    25   -6.546503894874e-04
    26    2.418807316030e-03
    27   -6.932694365007e-15
    28   -5.331552049441e-04
    29   -5.023257869043e-06
    30   -4.312032626801e-04
    31   -1.494685972065e-15
    32   -6.190189913052e-04
    33    2.430666429565e-15
    34    5.296365543745e-04
    35   -1.348637835479e-03
    36   -5.318871129583e-04
    37   -7.469217925739e-16
    38   -1.769779623100e-05
    39   -2.540827931264e-02
    40   -2.929147522138e-04
    41   -5.343766158648e-03
    42   -1.455597925558e-04
    43   -1.273580249836e-14
    44   -1.941651728318e-04
    45   -3.544074471328e-03
    46   -9.236972462947e-15
    47    1.661529503342e-03
    48    6.512787872281e-05
    49    2.505381087913e-06
    50   -1.595648143958e-15
    51    1.554084631587e-05
    52   -2.044795220159e-15
    53   -1.576634452763e-04
    54   -1.268347037009e-03
    55    5.002016485599e-05
    56   -7.418062949264e-16
    57    2.367329415408e-05
    58   -4.234115693459e-01
    59   -7.859334275627e-03
    60    6.012103523230e-03
    61   -1.032265204574e-04
    62   -7.375912284735e-15
    63    9.086595892906e-05
    64    7.290018316236e-04
    65   -3.766888089177e-15
    66    2.274615984433e-03
    67   -2.011730725233e-04
    68   -4.102553788682e-04
    69   -2.044475924279e-15
    70   -2.928904422906e-04
    71    1.772111543701e-15
    72    5.289627561595e-04
    73    2.991961204037e-05
    74    2.154660333200e-04
    75    5.019618214206e-16
    76    2.358508863570e-04
    77    4.334546863798e-02
    78    1.088602142798e-03
    79   -1.250923965215e-03
    80    9.560462791813e-05
    81   -1.038249937535e-14
    82    1.478701928123e-04
    83   -3.729074700652e-04
    84   -5.812664327707e-15
    85   -7.802028225053e-05
    86    2.459319073600e-04
    87   -3.647705165986e-04
    88   -1.309224116099e-15
    89    2.436793659461e-04
    90    2.737652152694e-15
    91   -1.943955904318e-04
    92    6.278922908460e-05
    93    1.486686905015e-04
    94   -7.015303029301e-17
    95   -2.225674413219e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -6.329016219283e-01
     2   -1.103838522154e-02
     3    5.248405514698e-03
     4    1.217586771369e-04
     5    4.086224344687e-16
     6   -3.839597866987e-05
     7   -7.134106494358e-04
     8    7.477905664029e-16
     9   -1.328353002073e-03
    10   -2.048841509295e-04
    11    2.041834572251e-04
    12   -6.195190442809e-16
    13   -2.258874053371e-06
    14    5.700776147511e-16
    15    3.170503890130e-04
    16   -2.089845921476e-05
    17    9.848528190357e-05
    18    2.463353997925e-16
    19   -4.398550844822e-04
    20    3.656468485553e-01
    21    6.639713233948e-03
    22   -5.357797302530e-03
    23   -1.639916723695e-04
    24    1.377900038093e-15
    25    2.459806137621e-04
    26    1.953151959470e-03
    27    7.543306971724e-16
    28    1.217450538524e-03
    29    6.075112780852e-06
    30    1.045133024839e-04
    31   -1.003510131267e-15
    32    4.629919557266e-04
    33    4.857194591626e-16
    34   -4.062410898026e-04
    35   -2.090091775175e-04
    36    2.251111492360e-04
    37    2.541397435833e-16
    38    1.019403260966e-04
    39   -3.890149753487e-01
    40   -7.257321630008e-03
    41    2.713230463317e-03
    42   -2.835576160776e-04
    43    1.790915244128e-15
    44   -3.687692688099e-04
    45   -2.983504312198e-04
    46    2.406120545601e-16
    47   -1.800550489329e-03
    48   -9.027870599279e-05
    49    5.177603970060e-04
    50   -6.875611661053e-16
    51   -4.339293582905e-04
    52    8.087615877147e-16
    53    5.470193848273e-04
    54   -2.741453962335e-04
    55    4.416473053228e-04
    56    4.690163183285e-16
    57    3.839663044803e-05
    58    5.074557509430e-01
    59    9.597366959067e-03
    60   -6.168083892000e-03
    61   -5.124288926925e-05
    62    2.098500456173e-15
    63    1.173461800588e-04
    64   -6.918411781541e-05
    65    6.377231857080e-16
    66   -1.460467026876e-03
    67    3.881590801226e-04
    68    5.736063741591e-04
    69   -6.639413014500e-16
    70    3.603006828557e-04
    71    1.173246265141e-15
    72   -5.382063349945e-04
    73    3.491338029901e-04
    74   -3.147799223989e-04
    75    2.507646348237e-16
    76   -3.878959000759e-04
    77   -2.281033199790e-01
    78   -4.452310429057e-03
    79    4.909842123204e-03
    80    6.114979526771e-05
    81    1.774176090141e-15
    82    3.569011905107e-05
    83   -7.492652763050e-04
    84    3.276250414224e-15
    85    1.902242719975e-03
    86   -2.756051082988e-04
    87    5.747730839217e-04
    88    1.302201470351e-17
    89   -4.478608434600e-04
    90    5.509597648020e-17
    91    5.563390439146e-04
    92    2.668145616568e-04
    93   -2.252522916105e-04
    94    3.507429622702e-16
    95    3.118548524209e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    3.011207342196e-01
     2    4.492937162271e-03
     3    9.478498962754e-04
     4   -5.539482494776e-06
     5    1.418564923353e-15
     6    1.628702489857e-04
     7    1.526335565515e-04
     8    9.087865323353e-16
     9   -1.688808294037e-03
    10    5.594428889541e-04
    11    6.615700606330e-06
    12    8.794304935319e-16
    13    4.077709048348e-04
    14   -1.429079771107e-15
    15   -9.923976300020e-05
    16    3.717353861578e-04
    17   -2.528120487234e-05
    18   -1.008234652468e-15
    19    5.190600073683e-04
    20   -6.099975996836e-01
    21   -1.094089896667e-02
    22    2.429016434825e-03
    23    3.685824712900e-04
    24    2.927135068749e-15
    25   -5.111892321416e-04
    26    1.232833118273e-03
    27    2.111997932142e-15
    28    1.110977701628e-04
    29    4.153678096175e-05
    30   -1.649230732563e-04
    31    1.259277432627e-15
    32   -7.792477390029e-04
    33   -1.562827744611e-15
    34    4.241667081166e-04
    35   -1.192852406874e-03
    36   -4.470572563704e-04
    37    7.777689856715e-16
    38   -1.755124263231e-04
    39   -5.890464420706e-01
    40   -1.064692683240e-02
    41    3.263084903381e-03
    42   -3.814321239576e-04
    43    2.753487265303e-15
    44   -4.958261570243e-04
    45   -8.411700180837e-04
    46    2.259708716842e-15
    47   -6.349318313262e-05
    48    3.627653617896e-05
    49    2.911714638804e-04
    50   -2.007878341510e-16
    51   -8.981243009655e-04
    52   -3.504470947012e-16
    53    5.017033062660e-04
    54   -1.071869166392e-03
    55    4.969909247169e-04
    56   -8.620889595747e-18
    57   -1.975191359896e-04
    58    4.150312529665e-01
    59    7.680050245082e-03
    60   -3.530116300964e-03
    61   -8.460688151102e-05
    62    5.366940222856e-15
    63   -4.153573963077e-06
    64   -1.164274390440e-04
    65    1.984326291571e-15
    66   -4.643661228026e-04
    67    4.571521574232e-04
    68    4.070147375623e-04
    69   -1.450770363998e-16
    70    2.494652405924e-04
    71    1.042260872685e-15
    72   -4.920330914420e-04
    73    3.531862943742e-04
    74   -2.812225177924e-04
    75    1.129716168370e-15
    76   -3.399470324673e-04
    77    1.142903572366e-01
    78    2.059068712549e-03
    79    1.148023432493e-04
    80    8.359763807232e-05
    81    4.857441475436e-15
    82   -1.787986106552e-05
    83   -8.368164849423e-04
    84    3.603384734773e-15
    85    8.149020372482e-05
    86    2.839260518692e-04
    87   -1.129574475080e-04
    88    1.847294439101e-15
    89    9.000916070253e-06
    90    8.779550798504e-17
    91   -1.536525997121e-04
    92    2.461461523445e-04
    93    1.417059525501e-04
    94    1.853583098990e-15
    95   -1.083483850066e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    1.757569521930e-01
     2    2.594688748785e-03
     3    1.023977595245e-03
     4    1.488710073260e-04
     5   -5.624202621964e-15
     6    1.348239835766e-04
     7   -1.283492622784e-03
     8   -3.326554137391e-15
     9   -1.352794502956e-03
    10    1.055832915484e-04
    11    1.952246534098e-04
    12    5.726817305036e-16
    13    1.844434182297e-04
    14   -2.086833294903e-16
    15    1.247463639837e-04
    16    2.839581978109e-04
    17    1.915914643370e-04
    18   -1.085997393858e-15
    19    1.815429609221e-04
    20    2.317626461263e-01
    21    4.416924662247e-03
    22   -4.096001771481e-03
    23   -3.953251676023e-05
    24   -1.428944549835e-15
    25    7.764238993460e-05
    26    1.558531501817e-03
    27   -8.654566918283e-16
    28    2.389822979248e-03
    29    1.340756838798e-04
    30    2.432990720781e-04
    31   -6.565465450106e-17
    32    8.156297899965e-05
    33    7.494211594576e-16
    34   -3.702411675245e-04
    35   -6.115035639903e-04
    36    2.091170867996e-04
    37   -1.099736670005e-17
    38   -7.374242001075e-05
    39   -6.451485312494e-01
    40   -1.141705424620e-02
    41    1.661687082554e-03
    42   -3.940304314777e-04
    43   -1.231957362215e-15
    44   -6.308620544343e-04
    45   -1.133076935515e-03
    46   -2.406689811879e-15
    47   -2.329436219656e-04
    48    4.926645567949e-05
    49   -1.133864763585e-05
    50   -1.721563357086e-16
    51   -4.686700311657e-04
    52   -8.562741424815e-17
    53    3.815641636930e-04
    54   -1.094988905056e-03
    55    3.314451335379e-04
    56   -8.637791643095e-17
    57   -6.623970673110e-05
    58   -6.037367313189e-01
    59   -1.086353946402e-02
    60    4.289843880807e-03
    61    1.052611833217e-06
    62    1.291054729019e-15
    63    3.502177713455e-05
    64    1.203277774447e-03
    65    2.755019464067e-15
    66    5.149319891036e-05
    67   -7.811860790620e-05
    68    3.425723005913e-05
    69   -1.422507807012e-17
    70    3.562675758658e-05
    71   -8.830010725221e-16
    72    2.298750014116e-04
    73   -6.286249436191e-04
    74    9.921198399396e-05
    75   -7.959235130212e-16
    76    1.337564872745e-04
    77   -3.594864006697e-01
    78   -6.620357398019e-03
    79    3.637593439771e-03
    80    1.297146800324e-05
    81    2.125249300920e-15
    82   -5.135582630982e-06
    83    1.185290544367e-03
    84    1.243482177294e-15
    85    1.771650949328e-03
    86   -1.935988754156e-04
    87    1.848395574712e-04
    88    6.642011899654e-16
    89   -3.846126458206e-06
    90   -5.405437791947e-16
    91    2.398642098051e-04
    92   -3.501847592101e-04
    93   -1.980196544424e-04
    94    8.875061812413e-16
    95    8.789265940944e-05
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -9.631596741795e-02
     2   -1.538458702105e-03
     3   -6.344322387146e-05
     4    1.035421337604e-04
     5   -1.744635199667e-15
     6   -5.481312808382e-05
     7   -1.205530758621e-03
     8   -1.275991913022e-15
     9    4.105877928650e-04
    10    3.473126236579e-05
    11    9.437782833298e-05
    12    6.729209543912e-17
    13   -3.238808647818e-05
    14    1.094137147900e-16
    15   -7.688665654918e-05
    16   -1.049379929031e-04
    17    1.874025336397e-04
    18   -2.130163883369e-16
    19   -3.982984078090e-05
    20    2.928270577747e-01
    21    5.012637821332e-03
    22    8.380565078332e-04
    23   -1.375877608272e-04
    24    2.366764346946e-15
    25    2.964050132516e-04
    26   -1.017960739268e-03
    27    7.572128161114e-16
    28   -1.997660882040e-04
    29   -3.660924798009e-05
    30   -2.651836146669e-04
    31    2.173292961517e-17
    32   -6.786894935502e-05
    33    2.864442612982e-17
    34   -5.213341393833e-06
    35    6.111219651633e-04
    36    1.537485566228e-05
    37   -2.545811826454e-16
    38   -2.422509526837e-05
    39   -2.822410843317e-01
    40   -5.119535507031e-03
    41    1.715509092592e-03
    42   -7.750737630151e-05
    43    1.910036452389e-15
    44   -1.635570262033e-04
    45    9.831701556277e-05
    46    1.613307810352e-17
    47   -1.212017694735e-03
    48   -7.049052603585e-05
    49    2.417023476942e-05
    50    2.462685784821e-16
    51   -3.488196139821e-05
    52   -2.000424562001e-16
    53    2.029394296587e-04
    54   -3.237685259098e-05
    55    1.516418414818e-04
    56   -3.691117487133e-17
    57    4.580632820354e-05
    58   -1.461764557832e-01
    59   -2.822911333997e-03
    60    2.688581426633e-03
    61   -1.244643982080e-05
    62    6.059996000825e-15
    63   -1.488642667484e-05
    64    2.215129835246e-03
    65    4.699506727943e-15
    66   -2.948008538314e-04
    67   -5.578004676636e-05
    68   -2.718827703446e-04
    69    5.793333416474e-16
    70   -3.333965264384e-04
    71   -4.682942731123e-18
    72    2.845654466542e-04
    73    1.576314764260e-04
    74    3.649175668505e-05
    75    4.552086173374e-16
    76    2.381019512771e-04
    77    8.937015843492e-01
    78    1.642467834801e-02
    79   -8.565452313227e-03
    80    2.365434567581e-05
    81    6.903808809863e-15
    82    2.586321834945e-06
    83    2.024556522120e-03
    84    4.230244597720e-15
    85   -9.176243963975e-04
    86    3.934525331883e-04
    87   -4.772230807960e-04
    88    2.301999650576e-16
    89    3.608351861276e-04
    90   -1.611659156652e-16
    91   -7.189836515785e-04
    92    6.396853638090e-04
    93    3.219308104139e-04
    94   -4.776202442258e-16
    95   -4.795643698546e-04
Sym=X
Ene= 1.985635
Spin=Alpha
Occup=1
     1    1.374179824378e-01
     2   -2.836305292599e-01
     3   -2.437639401274e-01
     4    1.983291100319e-13
     5    2.022489596145e-15
     6   -5.353448139184e-04
     7    6.768220648202e-14
     8    2.629855005099e-15
     9    3.608804042036e-02
    10   -3.698657531319e-03
    11   -2.143600843863e-14
    12    8.734430867701e-16
    13   -9.816692709744e-03
    14   -2.067556789781e-16
    15   -1.295892280588e-01
    16   -2.413179636645e-02
    17    5.238354316022e-15
    18   -3.993407357350e-16
    19    2.074182242649e-02
    20    9.077064925659e-02
    21   -1.855610788169e-01
    22   -6.033170584407e-02
    23    4.097203006742e-02
    24   -8.909929410330e-16
    25   -7.415588338540e-03
    26   -2.451347558313e-02
    27   -7.692474682713e-16
    28   -1.179330548366e-02
    29   -7.080253791071e-03
    30    8.873739728692e-03
    31    1.103397118470e-15
    32   -9.074719730096e-03
    33   -8.888340216400e-16
    34   -7.342991109568e-02
    35   -1.234296244698e-03
    36    1.044729771522e-02
    37    8.105179149835e-16
    38    4.171910066823e-03
    39    9.077064925736e-02
    40   -1.855610788179e-01
    41   -6.033170584476e-02
    42   -4.097203006723e-02
    43   -7.033503766188e-16
    44   -7.415588338422e-03
    45    2.451347558303e-02
    46   -1.272151307130e-15
    47   -1.179330548350e-02
    48   -7.080253791116e-03
    49   -8.873739728680e-03
    50    2.458237705857e-16
    51   -9.074719730118e-03
    52   -1.418916762003e-16
    53   -7.342991109627e-02
    54   -1.234296244933e-03
    55   -1.044729771528e-02
    56   -2.721627698287e-16
    57    4.171910066861e-03
    58    7.203289967034e-02
    59   -1.459200367949e-01
    60   -9.942236213993e-02
    61   -1.697823044922e-02
    62   -4.866826717718e-15
    63   -3.460766380512e-02
    64   -2.754127122999e-03
    65   -2.240294286531e-15
    66   -1.279301733498e-02
    67   -4.589418832324e-03
    68    2.076280309814e-03
    69    1.361439422164e-16
    70   -6.077703875632e-03
    71   -7.391189706494e-16
    72   -5.275130420109e-02
    73   -7.853744618207e-03
    74   -4.323733493403e-03
    75    5.969432211478e-16
    76   -5.816023354588e-03
    77    7.203289967003e-02
    78   -1.459200367944e-01
    79   -9.942236213965e-02
    80    1.697823044951e-02
    81   -3.926875593538e-15
    82   -3.460766380487e-02
    83    2.754127123026e-03
    84   -2.553446503318e-15
    85   -1.279301733499e-02
    86   -4.589418832277e-03
    87   -2.076280309774e-03
    88    1.162581992213e-17
    89   -6.077703875632e-03
    90    7.378408753322e-17
    91   -5.275130420083e-02
    92   -7.853744618186e-03
    93    4.323733493395e-03
    94   -1.045333927045e-15
    95   -5.816023354554e-03
Sym=X
Ene= 1.981319
Spin=Alpha
Occup=1
     1   -1.121975980805e-01
     2    2.414612594914e-01
     3    1.869879213466e-01
     4   -1.890214284308e-13
     5    5.771022243137e-15
     6    9.905097617985e-02
     7   -1.359188212127e-13
     8    2.853374602492e-15
     9    4.958735625147e-03
    10   -9.346339932882e-04
    11    1.989180656651e-14
    12   -5.634201956171e-16
    13    3.869070510777e-03
    14    1.326017407216e-16
    15    1.731566816304e-01
    16    2.796419450591e-02
    17    1.708889270348e-15
    18    2.400447788137e-16
    19   -2.612842735619e-02
    20    4.593478933968e-03
    21   -1.540728638037e-02
    22   -1.653595596253e-02
    23   -1.405232895711e-02
    24    6.354692450823e-15
    25    1.092647745917e-01
    26   -6.276055352778e-03
    27    1.866325480327e-15
    28    3.469213600004e-02
    29   -5.133859432672e-03
    30   -1.896559680452e-02
    31    4.477880677420e-16
    32    2.621715459407e-03
    33    2.012153012068e-16
    34    1.319595852058e-02
    35    4.895928882916e-03
    36   -2.996072440823e-03
    37   -8.196509435894e-17
    38    2.334205462235e-04
    39    4.593478933691e-03
    40   -1.540728637963e-02
    41   -1.653595596212e-02
    42    1.405232895684e-02
    43    5.744604572615e-15
    44    1.092647745919e-01
    45    6.276055352584e-03
    46    3.526576726686e-15
    47    3.469213600002e-02
    48   -5.133859432661e-03
    49    1.896559680451e-02
    50   -6.436307325833e-16
    51    2.621715459423e-03
    52    1.581399571938e-15
    53    1.319595852118e-02
    54    4.895928882953e-03
    55    2.996072440875e-03
    56    3.432316401501e-16
    57    2.334205461982e-04
    58    1.137188364426e-01
    59   -2.278214291025e-01
    60   -1.333263680332e-01
    61   -1.364253311374e-02
    62    7.790159295409e-15
    63    4.181979127571e-02
    64   -1.309230658434e-02
    65    2.122077103779e-15
    66    9.782331655900e-03
    67    2.664738409599e-03
    68    9.936690070806e-04
    69   -6.985239407272e-17
    70   -1.269449739565e-02
    71   -5.663017934858e-16
    72   -1.460344516868e-01
    73   -3.355806648136e-02
    74   -1.050379775265e-02
    75   -5.812779864780e-16
    76   -1.246407768071e-02
    77    1.137188364428e-01
    78   -2.278214291027e-01
    79   -1.333263680332e-01
    80    1.364253311364e-02
    81    7.846808243670e-15
    82    4.181979127555e-02
    83    1.309230658435e-02
    84    8.175970362897e-15
    85    9.782331655789e-03
    86    2.664738409566e-03
    87   -9.936690071062e-04
    88    2.352298298926e-15
    89   -1.269449739564e-02
    90   -1.811720635538e-15
    91   -1.460344516868e-01
    92   -3.355806648138e-02
    93    1.050379775265e-02
    94    5.919698133437e-16
    95   -1.246407768072e-02
Sym=X
Ene= 1.978702
Spin=Alpha
Occup=1
     1   -4.643969956498e-13
     2    1.002437485084e-12
     3    9.544168986036e-13
     4    9.080678250325e-02
     5    3.074385773406e-15
     6    3.705657114172e-13
     7    4.743485328450e-02
     8    2.168342834951e-15
     9    2.170886042860e-14
    10    1.687210828361e-14
    11   -1.042644634887e-02
    12    3.704014782327e-17
    13    1.329098796877e-14
    14    7.638228152305e-16
    15    7.004909136029e-13
    16    6.351616859501e-14
    17    3.603005408897e-04
    18   -1.740751083695e-16
    19   -9.781626218192e-14
    20   -1.128224104599e-01
    21    2.376306466257e-01
    22    1.405469660980e-01
    23    8.597916418704e-02
    24    1.001478735683e-15
    25   -6.831314052690e-03
    26    1.467444131411e-02
    27   -3.690923257759e-15
    28   -2.196523699433e-02
    29    9.018786202688e-03
    30    2.213158032578e-03
    31    2.553795834733e-15
    32    5.039983689776e-03
    33    4.771090293395e-16
    34    1.831840486924e-01
    35    4.776943579727e-02
    36   -1.712397752536e-02
    37    1.401452836881e-15
    38   -8.489254320733e-03
    39    1.128224104599e-01
    40   -2.376306466256e-01
    41   -1.405469660983e-01
    42    8.597916418748e-02
    43    1.198008373900e-15
    44    6.831314052979e-03
    45    1.467444131407e-02
    46    6.145838073680e-15
    47    2.196523699445e-02
    48   -9.018786202652e-03
    49    2.213158032691e-03
    50   -1.917365682238e-15
    51   -5.039983689757e-03
    52    1.157475361745e-15
    53   -1.831840486925e-01
    54   -4.776943579730e-02
    55   -1.712397752534e-02
    56   -1.796248198882e-15
    57    8.489254320733e-03
    58    7.061385298116e-02
    59   -1.437100241172e-01
    60   -7.897610115444e-02
    61    9.357746470282e-02
    62   -1.294700844945e-15
    63   -1.300470566956e-02
    64    2.166717193679e-02
    65   -8.139378810577e-15
    66   -7.450266971532e-03
    67   -1.193220404702e-02
    68    6.467677365856e-03
    69   -1.547247994133e-15
    70    1.319355355551e-03
    71   -2.898459478526e-15
    72   -1.140188339575e-01
    73   -2.863900147446e-02
    74   -5.967840117062e-03
    75    2.075105755167e-15
    76   -1.071693498209e-02
    77   -7.061385298136e-02
    78    1.437100241173e-01
    79    7.897610115451e-02
    80    9.357746470271e-02
    81    1.239925154455e-15
    82    1.300470566945e-02
    83    2.166717193671e-02
    84    7.182829007466e-15
    85    7.450266971591e-03
    86    1.193220404701e-02
    87    6.467677365849e-03
    88    7.704848682738e-16
    89   -1.319355355556e-03
    90   -2.488358267944e-15
    91    1.140188339576e-01
    92    2.863900147471e-02
    93   -5.967840117070e-03
    94   -4.067683696812e-15
    95    1.071693498211e-02
Sym=X
Ene= 1.971762
Spin=Alpha
Occup=1
     1   -7.327277768444e-02
     2    1.654340279162e-01
     3    1.734249070284e-01
     4   -2.780334846665e-13
     5   -7.740527640595e-15
     6    1.311138293414e-01
     7   -1.137528971816e-13
     8   -6.566296102906e-15
     9    2.195893198400e-02
    10    8.708444014727e-03
    11    2.544405369953e-14
    12   -3.095914226702e-16
    13   -8.305247143224e-03
    14    7.354302983568e-16
    15    1.763138054110e-01
    16    4.080100584980e-02
    17    5.510807515634e-16
    18    1.688436652812e-16
    19   -2.217681246898e-02
    20    8.623896202320e-02
    21   -1.971614310382e-01
    22   -1.751827311845e-01
    23   -1.594562849981e-01
    24    6.852296336358e-16
    25   -2.761446641657e-02
    26   -2.773264919927e-02
    27   -4.373479967709e-15
    28    5.536937576950e-03
    29    7.360789900197e-03
    30   -1.484581421403e-02
    31    1.259240541606e-16
    32   -4.883905932590e-03
    33    8.288597939334e-16
    34   -2.274826380022e-01
    35   -6.249366234701e-02
    36    1.731455622431e-02
    37    9.515461432234e-16
    38    8.101504290601e-03
    39    8.623896202276e-02
    40   -1.971614310371e-01
    41   -1.751827311836e-01
    42    1.594562849976e-01
    43    3.036416198941e-16
    44   -2.761446641622e-02
    45    2.773264919922e-02
    46   -2.239413666589e-15
    47    5.536937576873e-03
    48    7.360789900177e-03
    49    1.484581421402e-02
    50   -1.403467309066e-15
    51   -4.883905932554e-03
    52   -8.131042797738e-17
    53   -2.274826380012e-01
    54   -6.249366234676e-02
    55   -1.731455622422e-02
    56   -1.099548050646e-15
    57    8.101504290569e-03
    58   -3.619823135612e-02
    59    7.673525471087e-02
    60    8.024277773503e-02
    61    2.627796463278e-02
    62    1.110597986893e-15
    63   -1.037057730495e-01
    64    5.233198216893e-03
    65   -3.614017964768e-16
    66   -1.425433223905e-02
    67   -4.604427764638e-03
    68    8.175963565626e-03
    69   -2.453987771565e-16
    70    3.200655257926e-03
    71   -9.663151534634e-16
    72    9.978979331110e-02
    73    3.450126132977e-02
    74    5.405195978804e-03
    75    2.109820041220e-15
    76    6.340246605502e-03
    77   -3.619823135632e-02
    78    7.673525471125e-02
    79    8.024277773565e-02
    80   -2.627796463254e-02
    81    2.475014428524e-15
    82   -1.037057730500e-01
    83   -5.233198216875e-03
    84    6.894547476467e-15
    85   -1.425433223908e-02
    86   -4.604427764645e-03
    87   -8.175963565706e-03
    88    6.328969251576e-16
    89    3.200655257917e-03
    90   -8.490500039233e-16
    91    9.978979331182e-02
    92    3.450126133009e-02
    93   -5.405195978837e-03
    94   -1.362100796341e-15
    95    6.340246605535e-03
Sym=X
Ene= 1.971344
Spin=Alpha
Occup=1
     1    1.843868419128e-13
     2   -4.934184063699e-13
     3   -4.457873671373e-13
     4   -8.058384531549e-02
     5    1.203972176032e-14
     6   -3.409092451341e-13
     7   -3.498966351133e-02
     8    9.652848614521e-15
     9   -9.734619297885e-14
    10   -1.977985372233e-14
    11    4.306170336842e-03
    12   -2.049548893883e-16
    13    1.534788911052e-14
    14    6.362341310761e-16
    15   -4.767792604816e-13
    16   -5.474011482880e-14
    17    1.115690423528e-04
    18    3.236806085545e-16
    19    5.930866058443e-14
    20    5.186823725581e-02
    21   -1.145644943275e-01
    22   -1.293959340706e-01
    23   -8.462987357002e-02
    24    3.801281407739e-15
    25   -1.127188495190e-01
    26   -4.484565353621e-03
    27    1.825173322237e-15
    28    3.877952411776e-03
    29    1.084026229114e-02
    30   -2.366741938828e-03
    31   -7.790530405617e-16
    32   -7.126973784716e-03
    33   -1.638265315986e-15
    34   -1.590734095836e-01
    35   -5.409741602642e-02
    36    1.188864296366e-02
    37    1.166812822484e-15
    38    4.547723595637e-03
    39   -5.186823725619e-02
    40    1.145644943282e-01
    41    1.293959340712e-01
    42   -8.462987357073e-02
    43    2.769199685583e-15
    44    1.127188495191e-01
    45   -4.484565353809e-03
    46    2.032770291079e-15
    47   -3.877952411740e-03
    48   -1.084026229117e-02
    49   -2.366741938899e-03
    50    2.824237817935e-15
    51    7.126973784726e-03
    52   -6.475615801579e-16
    53    1.590734095845e-01
    54    5.409741602658e-02
    55    1.188864296373e-02
    56   -8.122686743010e-16
    57   -4.547723595669e-03
    58    8.776428590207e-02
    59   -1.857999985480e-01
    60   -2.194569216523e-01
    61    1.181972650510e-01
    62   -2.714062325667e-15
    63    1.091796942610e-01
    64    1.560354976660e-02
    65   -2.198220282677e-15
    66   -7.497481545382e-03
    67   -6.340310889916e-03
    68   -1.513984695967e-02
    69    2.838326981364e-15
    70    2.879435800693e-03
    71    1.298585131951e-15
    72   -2.383041121126e-01
    73   -8.306365710112e-02
    74   -1.152650888214e-02
    75    2.247784322443e-15
    76   -1.562567529147e-02
    77   -8.776428590212e-02
    78    1.857999985479e-01
    79    2.194569216524e-01
    80    1.181972650512e-01
    81   -4.560630126742e-15
    82   -1.091796942608e-01
    83    1.560354976673e-02
    84   -2.901556595077e-15
    85    7.497481545356e-03
    86    6.340310889939e-03
    87   -1.513984695964e-02
    88   -2.593855357418e-15
    89   -2.879435800695e-03
    90    1.995885811653e-15
    91    2.383041121125e-01
    92    8.306365710089e-02
    93   -1.152650888214e-02
    94   -1.771047923643e-15
    95    1.562567529146e-02
Sym=X
Ene= 1.968816
Spin=Alpha
Occup=1
     1    3.740030368242e-03
     2   -2.278821561910e-03
     3   -1.130158802262e-02
     4    5.997719345154e-14
     5   -1.681275454074e-14
     6    2.338299814782e-01
     7    2.764185993239e-14
     8   -1.175354037469e-14
     9    8.923220916404e-02
    10   -1.245171498727e-02
    11   -6.208812472326e-15
    12    2.970025239078e-16
    13    3.099316576518e-04
    14   -8.872634166375e-16
    15    1.398455417288e-01
    16    3.002539742398e-02
    17    2.185783851603e-15
    18   -7.171693473344e-16
    19   -1.943494306996e-02
    20    1.199359624419e-02
    21   -3.063557981935e-02
    22    2.552294630791e-02
    23    2.095781150558e-01
    24   -4.567114640115e-15
    25    9.527316454176e-02
    26    4.258861425585e-02
    27   -3.233674602835e-15
    28    2.554542683090e-02
    29    1.066356663173e-02
    30   -7.921336754585e-03
    31   -7.735550874509e-16
    32   -1.549046668085e-02
    33   -6.326098974663e-17
    34    1.400892031462e-01
    35    4.012972345591e-02
    36   -1.187620505370e-02
    37    3.270364793778e-16
    38   -7.055992079207e-03
    39    1.199359624418e-02
    40   -3.063557981935e-02
    41    2.552294630780e-02
    42   -2.095781150559e-01
    43   -4.223260430385e-15
    44    9.527316454175e-02
    45   -4.258861425567e-02
    46   -5.529058484813e-15
    47    2.554542683081e-02
    48    1.066356663174e-02
    49    7.921336754577e-03
    50   -1.599127130275e-16
    51   -1.549046668084e-02
    52   -1.714238724758e-15
    53    1.400892031463e-01
    54    4.012972345628e-02
    55    1.187620505371e-02
    56   -8.139354798762e-16
    57   -7.055992079213e-03
    58    6.701347476511e-04
    59   -3.225625794550e-03
    60    2.026127829186e-02
    61   -1.124938582596e-01
    62    3.565064855258e-15
    63   -1.992034197369e-01
    64   -3.367194653390e-02
    65    4.268499011001e-15
    66   -6.180773531373e-02
    67   -7.389591256348e-03
    68   -8.932656443169e-03
    69    8.814362229667e-16
    70   -2.085472398370e-03
    71    3.898548994491e-17
    72    1.592920263961e-01
    73    4.360513861831e-02
    74    8.251092897332e-03
    75   -1.907357549807e-19
    76    1.075300368000e-02
    77    6.701347477334e-04
    78   -3.225625794674e-03
    79    2.026127829193e-02
    80    1.124938582595e-01
    81    3.982053661947e-15
    82   -1.992034197367e-01
    83    3.367194653377e-02
    84    2.126804847863e-15
    85   -6.180773531363e-02
    86   -7.389591256348e-03
    87    8.932656443179e-03
    88   -2.898175080660e-16
    89   -2.085472398360e-03
    90    2.512169804408e-16
    91    1.592920263959e-01
    92    4.360513861825e-02
    93   -8.251092897322e-03
    94    1.050436593524e-15
    95    1.075300367999e-02
Sym=X
Ene= 1.960466
Spin=Alpha
Occup=1
     1    7.585317993537e-14
     2   -1.808119809930e-13
     3   -7.293985256509e-14
     4   -1.296315532618e-01
     5   -3.886563139912e-14
     6    2.706950443623e-13
     7   -3.575357238795e-02
     8   -2.565872354194e-14
     9    1.489878342519e-13
    10    4.397617454517e-15
    11    1.987858503064e-02
    12    2.357123956726e-15
    13   -8.070018971156e-15
    14    2.338746415722e-16
    15    1.005303487501e-13
    16   -3.495271636457e-14
    17   -3.981155281004e-03
    18   -1.153307508967e-15
    19    8.961773671468e-16
    20    5.495280165484e-02
    21   -1.357851065398e-01
    22   -1.216655723522e-01
    23    2.450289098551e-01
    24   -2.769022651160e-14
    25    1.948955158704e-01
    26    9.367447202031e-02
    27   -1.247280582546e-14
    28    6.996805572176e-02
    29   -1.363050942813e-02
    30    2.090277029312e-03
    31    1.645366991735e-16
    32    3.615414365207e-03
    33    2.588724538173e-15
    34    1.687349441547e-01
    35    6.916029425004e-02
    36   -8.085881792489e-03
    37   -8.663222591172e-16
    38   -9.019620332946e-04
    39   -5.495280165480e-02
    40    1.357851065397e-01
    41    1.216655723520e-01
    42    2.450289098548e-01
    43   -2.867350497719e-14
    44   -1.948955158706e-01
    45    9.367447202021e-02
    46   -1.271467644817e-14
    47   -6.996805572177e-02
    48    1.363050942816e-02
    49    2.090277029275e-03
    50    1.405105580535e-15
    51   -3.615414365248e-03
    52   -3.867903839960e-15
    53   -1.687349441546e-01
    54   -6.916029424994e-02
    55   -8.085881792488e-03
    56   -1.873706763093e-15
    57    9.019620332769e-04
    58   -3.225920963702e-02
    59    7.651189874027e-02
    60    2.627001100764e-02
    61   -1.719304809304e-03
    62   -2.503932680775e-14
    63    2.578927807193e-01
    64    8.828490523696e-03
    65   -1.268484378165e-14
    66    6.208674145573e-02
    67    1.696206130265e-02
    68   -1.892990199585e-02
    69   -1.491471038704e-15
    70   -9.242371028133e-03
    71   -1.440828140498e-15
    72   -1.366671852919e-01
    73   -7.012145513024e-02
    74   -7.769069004353e-03
    75   -3.031340473067e-16
    76   -3.155686519312e-04
    77    3.225920963701e-02
    78   -7.651189874026e-02
    79   -2.627001100768e-02
    80   -1.719304809357e-03
    81   -2.471495559668e-14
    82   -2.578927807192e-01
    83    8.828490523606e-03
    84   -1.619326397509e-14
    85   -6.208674145550e-02
    86   -1.696206130266e-02
    87   -1.892990199584e-02
    88   -2.804074273734e-15
    89    9.242371028138e-03
    90    1.374346708375e-15
    91    1.366671852918e-01
    92    7.012145513042e-02
    93   -7.769069004356e-03
    94   -1.119981853549e-15
    95    3.155686519326e-04
Sym=X
Ene= 1.958355
Spin=Alpha
Occup=1
     1   -4.432539392873e-02
     2    1.042342338184e-01
     3    1.118073268196e-01
     4    1.096416253475e-14
     5   -2.419421859887e-14
     6   -3.669788745623e-01
     7    4.260036105227e-14
     8   -1.564529915449e-14
     9   -1.447432566972e-01
    10   -5.529494574185e-03
    11    6.722579414212e-15
    12    1.409573525719e-15
    13    5.959645304462e-03
    14    6.646750647291e-18
    15   -2.366072080564e-01
    16   -8.456856277658e-02
    17   -5.245086230548e-15
    18   -4.771058125150e-16
    19    2.069458711467e-02
    20   -1.477811430981e-02
    21    3.482053392192e-02
    22    4.358325189721e-02
    23   -1.238332665074e-01
    24   -1.854938607069e-14
    25    1.310079940411e-01
    26   -4.476729238401e-02
    27   -5.383584716982e-15
    28    5.545024944278e-03
    29   -1.742807806577e-02
    30   -2.703753843899e-02
    31   -8.699367233118e-16
    32    1.515538390231e-02
    33    1.999073710052e-15
    34   -3.236832123664e-02
    35   -7.940850240505e-03
    36   -1.257158223424e-03
    37   -1.427034587276e-15
    38    7.993194861774e-03
    39   -1.477811430985e-02
    40    3.482053392198e-02
    41    4.358325189747e-02
    42    1.238332665077e-01
    43   -1.936266255196e-14
    44    1.310079940408e-01
    45    4.476729238426e-02
    46   -6.100239479346e-15
    47    5.545024944092e-03
    48   -1.742807806575e-02
    49    2.703753843898e-02
    50    6.383625146781e-16
    51    1.515538390230e-02
    52   -2.257227717254e-15
    53   -3.236832123688e-02
    54   -7.940850240452e-03
    55    1.257158223402e-03
    56    9.458741738836e-17
    57    7.993194861777e-03
    58    4.379548162702e-02
    59   -9.928768820927e-02
    60   -1.017282039171e-01
    61   -2.150954733288e-01
    62   -1.372583940804e-14
    63   -1.522397177139e-01
    64   -6.787617102551e-02
    65   -5.591964120602e-15
    66   -6.853494971506e-02
    67    1.105226531992e-02
    68    1.744279743710e-03
    69   -1.543702354957e-15
    70   -9.000109395345e-03
    71    7.162759146146e-16
    72    1.579813378805e-01
    73    7.155816379300e-02
    74    2.092666938150e-03
    75   -1.092799482982e-15
    76    8.253934651581e-03
    77    4.379548162712e-02
    78   -9.928768820945e-02
    79   -1.017282039168e-01
    80    2.150954733288e-01
    81   -1.309513045648e-14
    82   -1.522397177142e-01
    83    6.787617102541e-02
    84   -1.251050646703e-14
    85   -6.853494971498e-02
    86    1.105226531991e-02
    87   -1.744279743735e-03
    88   -1.601681563654e-15
    89   -9.000109395326e-03
    90    1.619224724939e-15
    91    1.579813378806e-01
    92    7.155816379308e-02
    93   -2.092666938152e-03
    94    5.418205206592e-16
    95    8.253934651570e-03
Sym=X
Ene= 1.953070
Spin=Alpha
Occup=1
     1   -7.262098143701e-03
     2    1.917593772141e-02
     3   -6.545898335772e-03
     4   -7.927732375735e-13
     5    8.516643363905e-14
     6   -1.340254554402e-01
     7   -3.580848495715e-13
     8    5.803640425809e-14
     9   -4.908750763627e-02
    10   -1.300945597705e-02
    11    3.422123310509e-14
    12   -3.176415249688e-15
    13    9.470487803919e-03
    14    2.269286584865e-16
    15   -1.109705777237e-01
    16   -5.116084672832e-02
    17   -2.319728536572e-14
    18    2.624728142246e-15
    19    7.298375244291e-03
    20    1.900374439530e-02
    21   -4.399763793873e-02
    22   -1.239598069327e-02
    23    1.851179481040e-02
    24    4.014205517306e-14
    25    2.474501270043e-01
    26    4.403143692947e-03
    27    2.416989920395e-14
    28    7.849648761805e-02
    29   -2.051404366547e-02
    30    7.232486748999e-03
    31    3.680709356951e-15
    32    1.338668203008e-02
    33   -5.192370958049e-15
    34    8.924664190219e-02
    35    5.372210712523e-02
    36   -2.753987034967e-03
    37    2.049320711476e-15
    38    4.226265876798e-03
    39    1.900374439522e-02
    40   -4.399763793854e-02
    41   -1.239598069315e-02
    42   -1.851179480957e-02
    43    4.100535959959e-14
    44    2.474501270051e-01
    45   -4.403143692645e-03
    46    2.825321917070e-14
    47    7.849648761827e-02
    48   -2.051404366543e-02
    49   -7.232486748887e-03
    50    4.879053156028e-16
    51    1.338668203010e-02
    52    5.706065912531e-15
    53    8.924664190189e-02
    54    5.372210712509e-02
    55    2.753987034964e-03
    56    3.134131558940e-16
    57    4.226265876828e-03
    58   -1.192488331552e-02
    59    3.004487042562e-02
    60    1.294724560600e-02
    61    3.444533152486e-01
    62    1.539735955981e-14
    63   -1.705030549916e-01
    64    1.307896477921e-01
    65    2.240111083205e-15
    66   -6.427107426401e-02
    67   -1.846651892349e-02
    68   -4.667660123486e-04
    69    1.805564741695e-15
    70    1.044373444620e-02
    71   -8.754223015669e-16
    72   -4.707701786411e-02
    73   -2.466957780313e-02
    74    6.323269827829e-03
    75    2.921876014130e-15
    76   -6.681680801939e-03
    77   -1.192488331551e-02
    78    3.004487042565e-02
    79    1.294724560601e-02
    80   -3.444533152485e-01
    81    1.609721792225e-14
    82   -1.705030549912e-01
    83   -1.307896477920e-01
    84    7.159723655793e-15
    85   -6.427107426384e-02
    86   -1.846651892350e-02
    87    4.667660124309e-04
    88    4.146076691533e-15
    89    1.044373444621e-02
    90   -2.944226282240e-15
    91   -4.707701786439e-02
    92   -2.466957780332e-02
    93   -6.323269827824e-03
    94   -8.110949898381e-16
    95   -6.681680801937e-03
Sym=X
Ene= 1.952126
Spin=Alpha
Occup=1
     1    1.283429265748e-14
     2   -2.705599177605e-14
     3    4.046501589810e-14
     4   -4.299339149189e-01
     5   -2.340633256492e-13
     6    2.088261831750e-13
     7   -2.000762277886e-01
     8   -1.599420094721e-13
     9    9.656733243492e-14
    10    2.119446739005e-14
    11    1.764711762584e-02
    12    1.048414781747e-14
    13   -1.521931385237e-14
    14    2.048101796638e-15
    15    1.685978615178e-13
    16    5.742715332339e-14
    17   -1.129405453222e-02
    18   -7.105010152781e-15
    19   -8.094567719196e-15
    20    1.299219128099e-02
    21   -3.228740545081e-02
    22    1.395978721669e-02
    23    2.106810880379e-01
    24   -1.253748661764e-13
    25   -2.502568007665e-01
    26    6.777833456003e-02
    27   -6.961170447668e-14
    28   -8.258940720916e-02
    29   -6.874809206268e-03
    30    3.319606109090e-02
    31   -5.869453246935e-15
    32   -3.358716308205e-03
    33    1.407574523462e-14
    34    7.453914065640e-02
    35    3.583474143861e-02
    36    8.620505809724e-04
    37   -1.173844741801e-15
    38   -6.683038010434e-03
    39   -1.299219128109e-02
    40    3.228740545095e-02
    41   -1.395978721658e-02
    42    2.106810880380e-01
    43   -1.270683340998e-13
    44    2.502568007656e-01
    45    6.777833456007e-02
    46   -6.547771805719e-14
    47    8.258940720885e-02
    48    6.874809206344e-03
    49    3.319606109093e-02
    50   -7.946300841186e-16
    51    3.358716308161e-03
    52   -1.944110664745e-14
    53   -7.453914065672e-02
    54   -3.583474143878e-02
    55    8.620505809604e-04
    56   -7.669151790105e-15
    57    6.683038010421e-03
    58    1.023957559284e-02
    59   -2.402118229008e-02
    60    2.151325556017e-02
    61    1.969376189299e-02
    62   -6.236040760980e-14
    63   -1.344034436321e-01
    64    1.408426824063e-02
    65   -2.563251848035e-14
    66   -3.927194578209e-02
    67    3.225093445078e-03
    68    2.512664646393e-02
    69   -3.154023316372e-15
    70   -2.351781711882e-03
    71   -1.116002842544e-15
    72    8.641386245435e-02
    73    5.582120712949e-02
    74    1.858754417901e-03
    75    2.375504590553e-15
    76   -4.711711168950e-04
    77   -1.023957559285e-02
    78    2.402118229001e-02
    79   -2.151325556036e-02
    80    1.969376189429e-02
    81   -6.162719533970e-14
    82    1.344034436327e-01
    83    1.408426824107e-02
    84   -2.163770875097e-14
    85    3.927194578230e-02
    86   -3.225093445020e-03
    87    2.512664646393e-02
    88   -1.248308168043e-14
    89    2.351781711842e-03
    90    5.700076161126e-15
    91   -8.641386245407e-02
    92   -5.582120712928e-02
    93    1.858754417915e-03
    94   -6.745986346836e-15
    95    4.711711169356e-04
Sym=X
Ene= 1.948392
Spin=Alpha
Occup=1
     1   -3.895887268371e-14
     2   -4.637556875584e-15
     3    2.757193429307e-14
     4   -2.444841463712e-13
     5    4.683915605328e-01
     6    8.312206068001e-15
     7   -1.331397849444e-13
     8    3.301927002467e-01
     9   -7.092567475629e-15
    10    2.281489545256e-15
    11    1.150635575763e-14
    12   -1.924240535919e-02
    13   -5.107245062236e-16
    14    5.101070202707e-16
    15    9.590178984741e-15
    16    5.202397353306e-15
    17   -3.517946905331e-15
    18    1.424099679607e-02
    19   -1.561050620589e-15
    20   -2.171057475498e-14
    21   -2.870751667202e-14
    22    5.230067194044e-14
    23    1.311462000371e-13
    24    2.244076925972e-01
    25   -1.507176572162e-13
    26    1.681570089819e-14
    27    1.202181476927e-01
    28   -6.486454429966e-14
    29    1.568096451997e-15
    30    1.419826795047e-14
    31    1.157222280018e-02
    32   -4.153607091983e-15
    33   -3.117238478051e-02
    34    4.539513231003e-14
    35    2.470216417010e-14
    36   -1.615615445738e-15
    37    7.864261781527e-03
    38   -5.354194443070e-15
    39   -1.267994925830e-14
    40    4.614373901764e-14
    41   -7.595432996169e-14
    42    1.486589350495e-13
    43    2.244076925972e-01
    44    7.322715399144e-14
    45   -6.080197079848e-15
    46    1.202181476927e-01
    47    4.366845143658e-14
    48    4.057250646195e-15
    49    2.219042481919e-14
    50    1.157222280018e-02
    51   -4.571227033937e-15
    52    3.117238478051e-02
    53   -8.105547501133e-14
    54   -5.668511350241e-14
    55    2.238496517927e-15
    56    7.864261781527e-03
    57    3.857118000513e-15
    58   -3.475791599988e-14
    59   -1.056919665845e-14
    60    9.708294490514e-14
    61   -7.559260155723e-14
    62    6.433828378422e-02
    63   -3.127717062141e-14
    64    4.804559810785e-15
    65    8.824792733688e-03
    66    3.982586854648e-14
    67    1.201921895150e-14
    68    1.191159691615e-14
    69    1.363524491748e-02
    70   -2.391098421078e-15
    71    2.589570444533e-03
    72    6.674884680233e-14
    73    5.058619891672e-14
    74   -1.575259983604e-15
    75    1.828623890243e-03
    76    1.250912100295e-15
    77   -1.801480957482e-15
    78   -5.844036904050e-15
    79   -8.660171509675e-14
    80    8.654664307495e-14
    81    6.433828378422e-02
    82    5.946964057769e-14
    83    5.943099790771e-14
    84    8.824792733691e-03
    85   -1.426651751210e-14
    86   -2.060018139369e-15
    87    1.080265120850e-14
    88    1.363524491748e-02
    89   -3.571445509873e-16
    90   -2.589570444534e-03
    91   -1.042149322591e-14
    92   -2.404798580568e-14
    93   -2.204522437481e-16
    94    1.828623890242e-03
    95    3.009703091722e-15
Sym=X
Ene= 1.923990
Spin=Alpha
Occup=1
     1   -6.631180105273e-15
     2   -6.472471234906e-15
     3    8.773138808307e-15
     4   -3.982938121220e-14
     5   -2.457312468652e-01
     6   -1.248221944121e-14
     7   -1.552797548672e-14
     8   -2.251306855101e-01
     9   -1.316030564516e-14
    10    5.761170118165e-16
    11    2.080228717710e-15
    12   -1.014195170441e-03
    13   -1.593070030082e-15
    14    5.645396071662e-17
    15   -1.375863247503e-14
    16   -3.631240456173e-15
    17   -4.110970135994e-16
    18   -8.834015431078e-03
    19    1.484869849441e-15
    20   -5.922862411960e-15
    21   -1.455591959457e-14
    22    2.170599060838e-14
    23    2.463470850444e-14
    24    7.829069639203e-02
    25   -1.626393413932e-14
    26   -3.096457957472e-15
    27    2.677476918062e-02
    28   -2.048755551975e-14
    29   -5.595942285955e-17
    30    3.455074285712e-15
    31   -3.241477916552e-02
    32   -4.693861247364e-16
    33    2.327790031726e-03
    34    1.295415826203e-14
    35    7.380021177499e-15
    36   -1.680712323190e-15
    37    3.234248815743e-03
    38   -8.260712751781e-16
    39    1.334676539135e-14
    40    8.820994229876e-15
    41   -3.966839750430e-14
    42    2.862740543246e-14
    43    7.829069639203e-02
    44    7.922291122452e-15
    45   -1.209184793477e-14
    46    2.677476918062e-02
    47    2.641182834622e-14
    48   -2.830279161499e-16
    49    5.936854420044e-15
    50   -3.241477916552e-02
    51   -1.402471541741e-15
    52   -2.327790031726e-03
    53   -1.006620408705e-14
    54   -2.184634938941e-14
    55    5.951597986454e-16
    56    3.234248815742e-03
    57   -3.774301741670e-16
    58   -8.288426353377e-15
    59   -9.877163986918e-15
    60    7.467536622269e-14
    61   -5.693501694912e-15
    62    3.677915580785e-01
    63    2.797359746568e-15
    64    1.605234859202e-14
    65    2.576666952508e-01
    66    4.256091157086e-14
    67    3.727360051025e-15
    68    1.958063344908e-15
    69    1.099159936045e-02
    70    1.441470460933e-15
    71    2.198726659061e-02
    72    2.759155271209e-16
    73    1.189890342109e-14
    74   -7.016820743717e-16
    75    1.326714019591e-02
    76   -1.495324462732e-15
    77   -1.037662055025e-14
    78   -1.671756338812e-16
    79   -5.324456847275e-14
    80    1.274980267883e-14
    81    3.677915580785e-01
    82   -4.555337782617e-15
    83    2.265647653099e-14
    84    2.576666952508e-01
    85   -2.831025573308e-14
    86   -1.655028765295e-15
    87    4.483298100921e-16
    88    1.099159936045e-02
    89   -2.099339525499e-15
    90   -2.198726659061e-02
    91    6.148349937821e-15
    92   -8.228069684851e-15
    93   -3.589735048885e-16
    94    1.326714019591e-02
    95    8.039456894747e-16
Sym=X
Ene= 0.986462
Spin=Alpha
Occup=1
     1    1.726536852974e-14
     2   -3.800413964723e-14
     3   -1.837387149248e-13
     4    1.881368755638e-15
     5    8.319382450944e-16
     6   -4.651437704960e-14
     7   -5.791295245455e-15
     8    1.689948795352e-15
     9   -1.161081736882e-13
    10    3.904160005114e-15
    11    7.286769660286e-16
    12   -2.950809336821e-16
    13   -9.654908216006e-16
    14   -2.576807677440e-02
    15    4.146342107375e-14
    16    3.048286833042e-13
    17    2.487355688980e-15
    18    3.434371452899e-16
    19   -3.422211982168e-16
    20    6.726250928665e-15
    21   -1.135597867406e-14
    22   -1.339382113895e-13
    23   -3.277185813214e-14
    24   -3.855189885784e-01
    25   -4.048583914385e-15
    26   -4.577690008301e-14
    27   -2.712052083642e-01
    28   -1.424675801404e-14
    29   -2.073138666037e-15
    30    4.728332284283e-15
    31    1.422295504561e-02
    32   -6.232235720581e-16
    33    7.468109508459e-03
    34    4.120450956636e-15
    35    1.546381397899e-13
    36   -8.398746982822e-17
    37   -1.244921877071e-02
    38    4.914051933299e-15
    39    6.246749749602e-15
    40   -5.632378927041e-15
    41   -1.940814283774e-13
    42    3.502596110465e-14
    43    3.855189885784e-01
    44   -2.577256400616e-15
    45    4.960129942655e-14
    46    2.712052083642e-01
    47    6.018008756914e-15
    48   -6.075403709545e-15
    49   -2.072022794190e-15
    50   -1.422295504561e-02
    51   -1.937778810606e-15
    52    7.468109508459e-03
    53    1.410412853351e-14
    54    1.608592843858e-13
    55   -2.013317439899e-16
    56    1.244921877071e-02
    57   -3.819664725934e-15
    58    5.622552199922e-15
    59   -1.556340059971e-14
    60   -3.679647573157e-14
    61    8.191502030518e-16
    62    2.244718413229e-01
    63    1.388457413855e-14
    64    1.146644854751e-16
    65    1.657536068366e-01
    66    5.095946156386e-14
    67    3.221616094088e-15
    68    6.154917214599e-15
    69    2.384614914607e-02
    70   -1.996522701716e-15
    71   -1.995214622201e-02
    72    1.282498777959e-14
    73    9.810406228115e-14
    74   -2.146331946453e-15
    75    7.369905748281e-03
    76   -3.774032717892e-16
    77    5.558224588055e-15
    78   -1.585313420897e-14
    79   -5.974614616063e-14
    80   -2.867066267646e-15
    81   -2.244718413229e-01
    82    1.134218365483e-14
    83   -2.468106790120e-14
    84   -1.657536068366e-01
    85    2.703896352898e-14
    86    5.764234185661e-16
    87   -4.153560136979e-15
    88   -2.384614914607e-02
    89    4.909459332603e-16
    90   -1.995214622201e-02
    91    1.539944469105e-14
    92    9.978335086870e-14
    93    6.598826807392e-17
    94   -7.369905748280e-03
    95    2.043920417784e-16
Sym=X
Ene= 0.982777
Spin=Alpha
Occup=0
     1   -6.777735859806e-02
     2    1.391550249584e-01
     3    7.514525392534e-01
     4    2.492870565418e-14
     5   -4.800271636605e-16
     6    1.818724199047e-01
     7   -1.886087878570e-13
     8   -2.202184141293e-15
     9    4.030230621840e-01
    10   -1.398296910946e-02
    11   -1.521823540873e-15
    12   -6.842987894380e-17
    13    4.684789061889e-03
    14   -8.162409732962e-15
    15   -1.401021154943e-01
    16   -1.171930783038e+00
    17    3.831652073357e-15
    18   -1.270581746709e-15
    19    1.844288909020e-03
    20   -2.394579538012e-02
    21    3.658100239378e-02
    22    5.398333056609e-01
    23    1.325375144694e-01
    24   -9.726960424337e-14
    25    1.001593009423e-02
    26    2.249379824076e-01
    27   -7.503675215966e-14
    28    7.219878863612e-02
    29    1.040045789616e-02
    30   -1.464799838653e-02
    31    5.307413594169e-15
    32   -1.786833644628e-03
    33    1.544278743609e-15
    34   -3.508814977126e-02
    35   -6.300671641111e-01
    36    3.652682949692e-03
    37   -2.161970536667e-15
    38   -7.000842281206e-03
    39   -2.394579538010e-02
    40    3.658100239380e-02
    41    5.398333056602e-01
    42   -1.325375144694e-01
    43    1.083543164625e-13
    44    1.001593009426e-02
    45   -2.249379824070e-01
    46    7.098811202492e-14
    47    7.219878863563e-02
    48    1.040045789619e-02
    49    1.464799838651e-02
    50   -3.437627591640e-15
    51   -1.786833644646e-03
    52    1.554945659600e-15
    53   -3.508814977129e-02
    54   -6.300671641101e-01
    55   -3.652682949655e-03
    56    1.992490080688e-15
    57   -7.000842281211e-03
    58   -2.140510059256e-02
    59    4.176264215152e-02
    60    2.821253480304e-01
    61   -1.196981437825e-02
    62    6.091808589570e-14
    63   -4.656851989523e-02
    64   -5.482703806969e-02
    65    2.940294888084e-14
    66   -1.046048069901e-01
    67   -8.955539614951e-03
    68   -1.928647440773e-02
    69    7.123465721792e-15
    70    3.203015531453e-03
    71   -6.661293405616e-15
    72   -5.839406779865e-02
    73   -3.729024575190e-01
    74    1.545610558580e-03
    75    3.753670730343e-16
    76    1.563073805777e-03
    77   -2.140510059255e-02
    78    4.176264215151e-02
    79    2.821253480305e-01
    80    1.196981437834e-02
    81   -5.686956902058e-14
    82   -4.656851989536e-02
    83    5.482703806969e-02
    84   -3.764325034478e-14
    85   -1.046048069899e-01
    86   -8.955539614958e-03
    87    1.928647440776e-02
    88   -3.926436325076e-15
    89    3.203015531475e-03
    90   -5.497602810084e-15
    91   -5.839406779862e-02
    92   -3.729024575190e-01
    93   -1.545610558596e-03
    94   -1.710982598042e-15
    95    1.563073805803e-03
Sym=X
Ene= 0.056534
Spin=Alpha
Occup=0
     1   -4.771581734676e-15
     2    1.691165905724e-14
     3   -3.039441628016e-14
     4    1.047391049195e-15
     5    6.027483824923e-01
     6   -8.944885264390e-15
     7   -5.893438412600e-16
     8    4.681890921067e-02
     9    4.313230190546e-14
    10   -4.086867236516e-15
    11   -5.290730244516e-16
    12    4.671633425982e-02
    13   -7.762400236856e-15
    14   -2.176477733189e-15
    15   -2.863485483459e-14
    16   -2.006741018090e-14
    17   -3.268818954174e-15
    18    1.524075420109e-02
    19   -2.817571454322e-15
    20    4.318815504386e-15
    21   -3.349941934907e-14
    22    7.339631654561e-14
    23    1.368031961709e-14
    24   -4.175281372090e-01
    25   -2.038024577760e-14
    26   -6.818326156069e-14
    27   -2.270112254406e-01
    28   -1.907692009685e-14
    29   -6.297979377296e-16
    30   -4.662235266517e-16
    31    1.320978506956e-02
    32    9.604277830912e-15
    33   -5.916309384293e-03
    34    2.630414108010e-14
    35    2.133670058335e-14
    36    9.342808629980e-15
    37   -2.020105174597e-02
    38    3.172305146037e-15
    39    4.345485248697e-15
    40   -3.037836374219e-14
    41    1.385794123137e-14
    42   -1.770741140042e-14
    43   -4.175281372090e-01
    44   -1.002457899311e-14
    45    3.243067976768e-14
    46   -2.270112254406e-01
    47    1.752382397881e-16
    48    4.854005124455e-17
    49    1.531951061617e-15
    50    1.320978506956e-02
    51    6.850808662352e-15
    52    5.916309384290e-03
    53    1.576968634365e-14
    54    1.289338158970e-14
    55   -2.543631026658e-15
    56   -2.020105174597e-02
    57    2.752152824374e-15
    58   -3.012599398948e-15
    59    1.007797066170e-14
    60    1.610068530287e-14
    61   -7.825464043121e-15
    62    2.019203267979e-01
    63   -3.399806225911e-15
    64    2.140275096379e-14
    65    1.317987226395e-01
    66    1.713702866131e-14
    67   -5.709702652482e-15
    68    2.253720050709e-15
    69   -5.396564250593e-02
    70   -3.345182603003e-15
    71    6.376635724271e-02
    72    4.469169024453e-15
    73   -7.428234444939e-15
    74    4.314346199450e-16
    75    7.404178574440e-03
    76    4.239852085602e-15
    77    3.892037418865e-16
    78   -4.196691752746e-15
    79   -7.147567244966e-14
    80    1.103974832389e-14
    81    2.019203267979e-01
    82    4.983041317237e-15
    83    1.352231337615e-14
    84    1.317987226396e-01
    85   -4.757123380295e-14
    86   -1.125842239052e-14
    87   -7.336432584315e-16
    88   -5.396564250593e-02
    89   -2.285861995913e-15
    90   -6.376635724271e-02
    91   -5.021281687999e-15
    92   -2.193310814229e-15
    93    5.475420684541e-16
    94    7.404178574439e-03
    95    3.978999703286e-15
Sym=X
Ene= 0.040299
Spin=Alpha
Occup=0
     1    1.274217166374e-15
     2   -8.081058535140e-15
     3   -4.501221842325e-15
     4    2.746482303738e-14
     5    1.361539216664e-14
     6    1.843998884754e-16
     7   -1.441355170982e-13
     8    2.314177613433e-15
     9   -2.195252658050e-14
    10    2.754679782133e-15
    11    2.401395467919e-14
    12    2.959609910028e-15
    13   -7.188313624889e-16
    14    9.816601626806e-02
    15    2.354800994046e-14
    16   -1.660663141087e-14
    17    1.863131503097e-14
    18    1.107041067649e-15
    19    6.025985684010e-17
    20   -4.357988403251e-15
    21    1.449551228126e-14
    22    8.323520809467e-14
    23   -7.600148482720e-15
    24    2.854413035258e-01
    25   -7.357861269188e-15
    26    1.474285356898e-14
    27    2.159481823850e-01
    28    7.331087910679e-14
    29    4.238316800036e-14
    30   -3.555209683767e-15
    31    8.429784426547e-02
    32   -7.563995725116e-15
    33   -1.551120837443e-02
    34   -2.375018488450e-14
    35   -3.480610986161e-14
    36    1.039906464616e-14
    37    1.523753864009e-02
    38   -6.230402351283e-16
    39    2.789663300957e-15
    40    2.015514608376e-14
    41   -1.449455251347e-13
    42   -2.971277325111e-15
    43   -2.854413035258e-01
    44   -1.939741163557e-14
    45   -2.953801910537e-14
    46   -2.159481823851e-01
    47    3.085746361365e-14
    48   -6.065668978291e-14
    49    6.082510717829e-15
    50   -8.429784426547e-02
    51    6.159400334816e-15
    52   -1.551120837443e-02
    53    7.290413941118e-15
    54    6.538627043687e-15
    55   -3.944959658180e-15
    56   -1.523753864010e-02
    57   -1.310084272767e-14
    58   -4.665801995130e-16
    59    5.390714011649e-14
    60    2.852849592461e-14
    61   -3.506156488394e-15
    62    5.543300679968e-01
    63    2.021310238040e-14
    64   -3.728579973594e-14
    65    2.337215691570e-01
    66   -4.802112114675e-14
    67   -1.780447691193e-14
    68   -8.785839183581e-15
    69   -5.991405852399e-04
    70    5.285861775734e-15
    71   -3.636832211077e-02
    72   -9.448018012540e-15
    73   -5.503192447331e-14
    74   -1.173890316398e-14
    75    1.900139338655e-02
    76    6.906497666555e-15
    77    8.248882497768e-16
    78   -5.990836720996e-14
    79    7.024793902411e-14
    80    6.890182101585e-15
    81   -5.543300679968e-01
    82   -3.722705450135e-14
    83   -4.570650722996e-14
    84   -2.337215691570e-01
    85    8.083091745495e-14
    86    1.109428977345e-14
    87   -3.658287864896e-15
    88    5.991405852378e-04
    89   -5.355764656123e-15
    90   -3.636832211077e-02
    91    3.848119250062e-15
    92    4.775054557217e-14
    93    6.071228579495e-15
    94   -1.900139338655e-02
    95    9.477852988482e-15
Sym=X
Ene= 0.030851
Spin=Alpha
Occup=0
     1    1.252943684859e-14
     2   -1.491890299276e-13
     3   -1.838941649976e-13
     4    6.696125746755e-01
     5   -1.047942940854e-14
     6   -1.660804225964e-14
     7    1.118807704724e-01
     8    3.226665526033e-14
     9    1.143166457437e-12
    10    1.056368349798e-14
    11    8.536206649857e-02
    12    1.299945287190e-16
    13   -2.817938195894e-14
    14   -3.165981645341e-14
    15   -9.807943042272e-14
    16   -1.182467685486e-12
    17    3.179140916822e-02
    18   -3.455106895542e-15
    19    1.199026092354e-13
    20    4.800127496271e-02
    21   -1.650908179423e-01
    22   -2.522174473639e-01
    23    3.228689049191e-01
    24    1.431130836898e-14
    25   -1.649720056981e-01
    26    2.176853560776e-01
    27    4.263451110666e-14
    28    1.408332001655e-02
    29    5.022876190051e-02
    30   -6.068149296590e-02
    31   -2.036555419265e-14
    32   -1.684545245461e-02
    33    4.080952845989e-14
    34   -5.692518876902e-02
    35   -1.378801009750e-01
    36   -1.474308575672e-03
    37   -5.716453934551e-14
    38   -2.188178850042e-02
    39   -4.800127496268e-02
    40    1.650908179415e-01
    41    2.522174473665e-01
    42    3.228689049194e-01
    43   -9.652412169615e-16
    44    1.649720056984e-01
    45    2.176853560783e-01
    46   -6.418758777953e-14
    47   -1.408332001698e-02
    48   -5.022876190036e-02
    49   -6.068149296601e-02
    50   -4.070039608719e-15
    51    1.684545245472e-02
    52    2.253098000854e-14
    53    5.692518876884e-02
    54    1.378801009754e-01
    55   -1.474308575761e-03
    56    7.516021704298e-14
    57    2.188178850049e-02
    58   -2.689355970563e-02
    59    1.209648662514e-01
    60    4.499998562965e-02
    61    3.452001498909e-01
    62   -3.845448368649e-15
    63   -8.502059624135e-02
    64    1.372522293001e-01
    65    1.257393691898e-13
    66   -7.048882682097e-02
    67    4.454434993168e-02
    68    4.965298222830e-02
    69   -4.766393380727e-14
    70   -4.314880144166e-02
    71    3.890692108992e-14
    72    3.456559910451e-02
    73    5.042178635347e-02
    74    6.367475921270e-03
    75   -9.636132610854e-14
    76   -1.284633590871e-02
    77    2.689355970567e-02
    78   -1.209648662505e-01
    79   -4.499998563337e-02
    80    3.452001498909e-01
    81    3.598391019255e-15
    82    8.502059624165e-02
    83    1.372522292992e-01
    84   -1.378090883966e-13
    85    7.048882682135e-02
    86   -4.454434993187e-02
    87    4.965298222820e-02
    88    2.360412285372e-14
    89    4.314880144177e-02
    90    2.206413506734e-14
    91   -3.456559910437e-02
    92   -5.042178635110e-02
    93    6.367475921117e-03
    94    1.215667483873e-13
    95    1.284633590878e-02
Sym=X
Ene= 0.027923
Spin=Alpha
Occup=0
     1    4.765437315852e-02
     2   -2.288922165132e-01
     3   -9.564597423636e-02
     4   -4.191770497416e-14
     5   -3.465265758918e-15
     6    6.156778767165e-01
     7   -2.574056789660e-13
     8   -1.453473834326e-14
     9   -1.565149080378e-02
    10   -2.998145250356e-02
    11   -2.104843594673e-15
    12    6.814931588380e-16
    13    7.485764197250e-02
    14   -2.566498387492e-15
    15   -2.159744378985e-01
    16   -2.215884226428e-01
    17   -4.202314846349e-15
    18    5.664717069055e-15
    19   -2.191233990360e-02
    20   -1.188385368798e-02
    21    2.637223317624e-02
    22   -1.002241429413e-01
    23   -2.533904259044e-01
    24   -3.295727228926e-14
    25    3.467277318451e-01
    26   -1.539637819400e-02
    27    6.877594711390e-14
    28    1.970666079671e-01
    29    4.490335841288e-02
    30    4.828765013839e-02
    31   -1.890980736691e-14
    32   -2.031462046956e-02
    33   -5.388197262244e-15
    34    9.202772172757e-03
    35    4.288822887076e-02
    36   -4.624176301734e-03
    37   -9.856952734561e-16
    38    1.874568251230e-02
    39   -1.188385368812e-02
    40    2.637223317652e-02
    41   -1.002241429383e-01
    42    2.533904259037e-01
    43   -3.858402648007e-14
    44    3.467277318453e-01
    45    1.539637818988e-02
    46    4.963573696234e-14
    47    1.970666079682e-01
    48    4.490335841290e-02
    49   -4.828765013843e-02
    50    3.986626376714e-15
    51   -2.031462046954e-02
    52   -5.476105721396e-15
    53    9.202772172736e-03
    54    4.288822886387e-02
    55    4.624176301611e-03
    56    1.739665808432e-15
    57    1.874568251232e-02
    58   -4.953660207790e-03
    59   -2.003577991838e-02
    60    9.759933713253e-02
    61   -5.504680351974e-02
    62    6.505442894926e-14
    63    2.450171127496e-01
    64    3.062548859964e-02
    65   -6.310540061645e-14
    66    1.276888577088e-01
    67    3.011645415599e-02
    68    1.088702160452e-01
    69    1.173170046376e-14
    70   -2.084140779298e-02
    71    1.196350808845e-14
    72    1.405476449363e-01
    73    1.636054414167e-01
    74   -1.291693993124e-02
    75   -5.751948547364e-15
    76   -6.226053829465e-03
    77   -4.953660207837e-03
    78   -2.003577991831e-02
    79    9.759933713264e-02
    80    5.504680351962e-02
    81    1.106267769925e-14
    82    2.450171127499e-01
    83   -3.062548860104e-02
    84   -4.386252028644e-14
    85    1.276888577095e-01
    86    3.011645415601e-02
    87   -1.088702160451e-01
    88   -1.849659817537e-14
    89   -2.084140779291e-02
    90   -1.166558676840e-15
    91    1.405476449364e-01
    92    1.636054414182e-01
    93    1.291693993120e-02
    94    8.660790180892e-15
    95   -6.226053829540e-03
Sym=X
Ene= 0.023590
Spin=Alpha
Occup=0
     1   -1.012336997087e-01
     2    6.754007703079e-01
     3    1.533051189294e-01
     4    2.831695045464e-13
     5    1.758230011344e-14
     6    9.339108410103e-02
     7   -2.248023539815e-14
     8    5.539883670776e-15
     9   -1.400405223562e-01
    10   -1.353532033679e-02
    11    3.446643419012e-14
    12   -6.891609456710e-15
    13   -9.153690022180e-02
    14    1.245806233229e-14
    15   -3.903876173908e-01
    16   -1.181859692051e-02
    17    4.553818361427e-14
    18   -7.750431515252e-15
    19   -9.720521198780e-03
    20    6.143421801190e-02
    21   -3.222947757870e-01
    22   -2.308394851693e-01
    23    1.788841321043e-01
    24    8.541942272302e-14
    25   -2.240964718836e-01
    26   -6.877314916925e-02
    27   -1.514502133555e-13
    28   -1.209945793790e-01
    29   -1.593683093896e-02
    30    3.316740689915e-02
    31    2.712348371128e-14
    32    7.597400342182e-03
    33   -1.908845700124e-15
    34    1.751327268913e-01
    35    2.716449971884e-01
    36    5.493848733231e-03
    37    2.239169597220e-14
    38   -1.763538604922e-02
    39    6.143421801150e-02
    40   -3.222947757865e-01
    41   -2.308394851637e-01
    42   -1.788841321054e-01
    43    8.640529811806e-14
    44   -2.240964718829e-01
    45    6.877314915787e-02
    46   -7.342279148486e-14
    47   -1.209945793746e-01
    48   -1.593683093903e-02
    49   -3.316740689927e-02
    50   -2.394602924158e-15
    51    7.597400342250e-03
    52    2.459032524316e-16
    53    1.751327268910e-01
    54    2.716449971720e-01
    55   -5.493848733440e-03
    56   -2.537080949331e-14
    57   -1.763538604908e-02
    58    2.029475099696e-02
    59   -8.865769996679e-02
    60   -2.579453103017e-01
    61    1.628183603305e-01
    62   -4.759011783472e-14
    63    2.308183309197e-01
    64    7.619976381047e-04
    65    9.875356878522e-16
    66    9.305306382793e-03
    67   -6.542879447046e-03
    68    4.037004217734e-02
    69    6.284264930015e-15
    70    3.262251750904e-02
    71   -2.759232606168e-14
    72    1.674917007321e-01
    73    2.864144504911e-01
    74   -1.135182109415e-02
    75    4.159808367105e-14
    76   -1.634061367780e-02
    77    2.029475099706e-02
    78   -8.865769996626e-02
    79   -2.579453103131e-01
    80   -1.628183603308e-01
    81   -7.532969907039e-14
    82    2.308183309205e-01
    83   -7.619976332462e-04
    84    1.727223542211e-13
    85    9.305306380758e-03
    86   -6.542879447099e-03
    87   -4.037004217711e-02
    88    1.129899418061e-14
    89    3.262251750885e-02
    90    1.327621945895e-15
    91    1.674917007318e-01
    92    2.864144504922e-01
    93    1.135182109407e-02
    94   -3.722286044084e-14
    95   -1.634061367766e-02
Sym=X
Ene= 0.021888
Spin=Alpha
Occup=0
     1    1.098127767344e-13
     2   -1.318464180584e-13
     3   -1.760668761375e-12
     4    3.390626124161e-01
     5   -7.072503655076e-15
     6   -1.288399400969e-12
     7    7.904021442414e-02
     8    1.934388758693e-14
     9   -1.724753174553e-12
    10   -2.280569305413e-13
    11    3.752945101871e-02
    12   -1.652958702266e-15
    13    1.008449397134e-13
    14   -1.349883930923e-14
    15    8.917353365751e-14
    16    4.274381616847e-12
    17    3.177956318191e-02
    18   -6.354909020234e-15
    19   -8.928808235778e-14
    20    8.261228265143e-02
    21   -4.300561910117e-01
    22   -6.633081482217e-01
    23   -1.596680266179e-01
    24    1.784432249204e-14
    25   -1.359439372907e-01
    26    1.443651269392e-01
    27    3.621426550440e-14
    28    2.150468551995e-01
    29    2.428494866110e-02
    30    5.394757215273e-02
    31   -3.484749418362e-14
    32    1.859707251645e-03
    33    9.889765428283e-15
    34    3.088980639171e-01
    35    3.200282853789e-01
    36    1.508069654705e-02
    37   -2.030664839058e-14
    38    6.315377123412e-03
    39   -8.261228265143e-02
    40    4.300561910108e-01
    41    6.633081482236e-01
    42   -1.596680266191e-01
    43    1.278927176278e-15
    44    1.359439372925e-01
    45    1.443651269379e-01
    46   -6.505098009405e-14
    47   -2.150468551987e-01
    48   -2.428494866078e-02
    49    5.394757215289e-02
    50    3.883034214792e-14
    51   -1.859707251876e-03
    52   -3.492266502740e-15
    53   -3.088980639172e-01
    54   -3.200282853833e-01
    55    1.508069654731e-02
    56    3.697393118122e-14
    57   -6.315377123460e-03
    58    4.568025908525e-02
    59   -2.216326904761e-01
    60   -4.537484404752e-01
    61   -2.393855872359e-01
    62    3.409421849941e-14
    63   -2.842327799217e-01
    64   -1.028125249348e-01
    65    7.049716571473e-14
    66   -2.150728203274e-01
    67   -4.825880512828e-02
    68   -6.225257938689e-03
    69    2.676833861329e-14
    70    1.757730624865e-02
    71    4.085340004979e-14
    72   -2.368565055987e-02
    73   -1.969150434965e-01
    74    1.447823921072e-02
    75   -4.135623534662e-14
    76    2.201347057446e-02
    77   -4.568025908578e-02
    78    2.216326904781e-01
    79    4.537484404823e-01
    80   -2.393855872341e-01
    81   -3.102926610571e-14
    82    2.842327799215e-01
    83   -1.028125249323e-01
    84   -7.230213454804e-14
    85    2.150728203247e-01
    86    4.825880512801e-02
    87   -6.225257939009e-03
    88   -3.410144297216e-14
    89   -1.757730624861e-02
    90    2.408306719856e-14
    91    2.368565055983e-02
    92    1.969150434863e-01
    93    1.447823921077e-02
    94    4.933737199521e-14
    95   -2.201347057449e-02
Sym=X
Ene= 0.021782
Spin=Alpha
Occup=0
     1    2.500330300898e-02
     2   -1.542908717978e-01
     3   -3.979046445667e-02
     4    1.222411702308e-12
     5    1.267416834222e-15
     6    4.371920239607e-01
     7   -2.010250644853e-12
     8   -2.822561665152e-14
     9   -1.268136038960e-01
    10    7.121457284109e-02
    11    1.631201862991e-13
    12    3.611078546172e-15
    13   -2.941836736826e-02
    14   -1.250055229153e-14
    15   -1.803078181055e-02
    16   -7.688432671253e-02
    17    9.356534031312e-14
    18    8.328338853714e-15
    19   -1.233442722950e-02
    20   -7.011499393756e-02
    21    3.523691925567e-01
    22    3.078857779508e-01
    23   -2.021444369412e-01
    24   -6.975926277854e-14
    25   -3.727217228927e-01
    26   -8.049921898740e-02
    27    1.130864762668e-13
    28   -9.989797036672e-02
    29   -3.380252462301e-02
    30    3.823934960137e-02
    31   -1.869256468368e-14
    32    1.494105640477e-02
    33   -9.401185289690e-15
    34   -4.025685452283e-02
    35    7.193294554805e-02
    36    1.816047227140e-02
    37    1.567483927410e-15
    38   -4.978649857410e-03
    39   -7.011499393799e-02
    40    3.523691925587e-01
    41    3.078857779532e-01
    42    2.021444369406e-01
    43   -4.806317611613e-14
    44   -3.727217228918e-01
    45    8.049921897906e-02
    46    4.839525005199e-14
    47   -9.989797036785e-02
    48   -3.380252462306e-02
    49   -3.823934960166e-02
    50    2.349705220950e-15
    51    1.494105640453e-02
    52   -2.755467023472e-15
    53   -4.025685452472e-02
    54    7.193294553972e-02
    55   -1.816047227145e-02
    56    4.586947945888e-15
    57   -4.978649857364e-03
    58    6.535410634988e-02
    59   -3.246623387822e-01
    60   -3.828263540903e-01
    61    2.117878277505e-01
    62    1.306891460141e-14
    63   -2.772909490445e-01
    64    9.658847443162e-02
    65   -7.606336005096e-16
    66   -2.136114593725e-01
    67    8.317078798838e-02
    68   -5.504091612245e-02
    69    1.687954738738e-15
    70   -5.319817109163e-03
    71    3.055186245848e-16
    72    1.145386345670e-01
    73    8.263101989135e-02
    74    1.940062116574e-02
    75   -2.040446294913e-15
    76   -1.382717890388e-02
    77    6.535410634972e-02
    78   -3.246623387822e-01
    79   -3.828263540930e-01
    80   -2.117878277517e-01
    81    5.111025326823e-14
    82   -2.772909490434e-01
    83   -9.658847442648e-02
    84   -9.961308191129e-14
    85   -2.136114593722e-01
    86    8.317078798838e-02
    87    5.504091612249e-02
    88   -8.189861686106e-15
    89   -5.319817109408e-03
    90   -2.087345819418e-15
    91    1.145386345668e-01
    92    8.263101989093e-02
    93   -1.940062116564e-02
    94   -4.797890822021e-16
    95   -1.382717890393e-02
Sym=X
Ene= 0.020651
Spin=Alpha
Occup=0
     1   -1.280682170749e-13
     2    1.486988038281e-14
     3    2.287048049854e-12
     4    2.547989771929e-01
     5   -3.145566386041e-16
     6    3.176968317810e-13
     7    1.052064961016e-01
     8   -2.591506306310e-15
     9    1.121176404079e-12
    10    4.072035424583e-14
    11    7.548755995234e-02
    12    1.262701635853e-15
    13   -4.268957322153e-14
    14    6.130170097876e-15
    15   -2.797355758274e-13
    16   -2.134593281875e-12
    17    7.932875913615e-03
    18   -3.691050090697e-15
    19    5.457204730224e-14
    20    5.507389142606e-03
    21   -2.262060872519e-02
    22    1.172740553661e-03
    23    3.553360142778e-01
    24   -8.345089282397e-15
    25    2.862549825535e-02
    26    1.160248920005e-01
    27   -4.456932808535e-15
    28   -6.643157270947e-02
    29   -6.855000046522e-03
    30    7.127693997415e-03
    31   -1.035319139953e-14
    32   -1.646106287144e-02
    33   -7.182116483842e-15
    34   -9.784589255168e-02
    35   -2.434644791491e-01
    36   -1.733414558846e-02
    37    3.776698989554e-14
    38   -1.991634031085e-02
    39   -5.507389142443e-03
    40    2.262060872523e-02
    41   -1.172740555866e-03
    42    3.553360142776e-01
    43   -3.897635060128e-14
    44   -2.862549825545e-02
    45    1.160248920015e-01
    46    4.491415601326e-14
    47    6.643157270653e-02
    48    6.855000046691e-03
    49    7.127693997345e-03
    50    2.877582196884e-14
    51    1.646106287139e-02
    52   -1.525923878578e-14
    53    9.784589255173e-02
    54    2.434644791533e-01
    55   -1.733414558838e-02
    56   -2.701663750611e-14
    57    1.991634031066e-02
    58    9.131564352422e-02
    59   -4.993213806187e-01
    60   -5.924907632944e-01
    61   -4.484644819479e-01
    62   -6.145447863756e-15
    63    2.066723518149e-01
    64   -3.003134181450e-01
    65   -2.121408461366e-14
    66   -3.732371951432e-02
    67   -5.805378997687e-04
    68   -4.014736095832e-03
    69    3.452440429436e-14
    70    3.123579857463e-02
    71    6.310696223724e-15
    72    2.307702343315e-01
    73    1.159544624972e-01
    74   -1.915949064462e-02
    75    5.531830469846e-14
    76    2.068473912431e-02
    77   -9.131564352404e-02
    78    4.993213806195e-01
    79    5.924907632862e-01
    80   -4.484644819480e-01
    81    5.422668628039e-16
    82   -2.066723518146e-01
    83   -3.003134181484e-01
    84    2.180438016484e-14
    85    3.732371951633e-02
    86    5.805378996530e-04
    87   -4.014736095742e-03
    88   -4.109592674180e-14
    89   -3.123579857460e-02
    90   -1.159328583625e-14
    91   -2.307702343313e-01
    92   -1.159544624903e-01
    93   -1.915949064476e-02
    94   -5.048944804299e-14
    95   -2.068473912411e-02
Sym=X
Ene= 0.017707
Spin=Alpha
Occup=0
     1    5.811369314243e-14
     2   -1.854674403268e-13
     3   -1.189472045626e-12
     4    3.447008421113e-01
     5   -5.220140238004e-15
     6   -2.939845248147e-13
     7   -1.290670543452e-01
     8    3.356970452178e-15
     9    7.651406209588e-13
    10   -6.753296402977e-14
    11   -5.295974530619e-02
    12    9.627754876597e-16
    13   -1.672921649440e-14
    14   -2.542086907549e-14
    15   -9.145109077209e-14
    16    2.513845569109e-13
    17    2.740875928227e-03
    18    1.076093514845e-14
    19    1.338419413122e-13
    20   -2.743313447546e-02
    21    2.077516386952e-01
    22    3.044268715603e-01
    23   -7.156851674965e-02
    24    2.559758427405e-14
    25   -5.370964606017e-01
    26   -1.637490104822e-02
    27    8.755492229692e-14
    28   -2.264678504620e-01
    29   -6.260563685891e-02
    30   -1.596137477430e-02
    31   -5.171175682562e-14
    32    3.506939441396e-02
    33    1.273213174502e-14
    34    2.891362411394e-02
    35    8.756966367578e-02
    36    3.099793410523e-02
    37   -7.907062951914e-14
    38   -2.827546240384e-02
    39    2.743313447535e-02
    40   -2.077516386974e-01
    41   -3.044268715506e-01
    42   -7.156851674901e-02
    43   -5.469652282227e-15
    44    5.370964606019e-01
    45   -1.637490104844e-02
    46   -9.156041703478e-14
    47    2.264678504606e-01
    48    6.260563685901e-02
    49   -1.596137477448e-02
    50    4.019005757753e-14
    51   -3.506939441381e-02
    52    7.455464594018e-15
    53   -2.891362411431e-02
    54   -8.756966367841e-02
    55    3.099793410480e-02
    56    7.693988664857e-14
    57    2.827546240402e-02
    58   -5.887276024770e-02
    59    3.382832258992e-01
    60    4.060293611455e-01
    61   -3.203506940222e-01
    62    2.342910330313e-14
    63    3.599823851774e-01
    64   -4.783591933243e-02
    65    1.884177097032e-13
    66    2.234380153200e-01
    67   -2.620437432068e-02
    68    7.574866538099e-03
    69   -8.467085408366e-15
    70    6.311017060876e-03
    71    6.298275225159e-14
    72   -1.577428930840e-01
    73   -3.345210504371e-02
    74   -2.612443656888e-02
    75   -1.275167583380e-13
    76    8.997235356256e-03
    77    5.887276024771e-02
    78   -3.382832258980e-01
    79   -4.060293611495e-01
    80   -3.203506940221e-01
    81   -1.526606594341e-14
    82   -3.599823851773e-01
    83   -4.783591933267e-02
    84   -2.017498063271e-13
    85   -2.234380153230e-01
    86    2.620437432052e-02
    87    7.574866538011e-03
    88   -9.516402893177e-15
    89   -6.311017060632e-03
    90    6.809511010734e-14
    91    1.577428930839e-01
    92    3.345210504206e-02
    93   -2.612443656903e-02
    94    1.315378323680e-13
    95   -8.997235356245e-03
Sym=X
Ene= 0.017071
Spin=Alpha
Occup=0
     1    2.179777310026e-02
     2   -2.649400133708e-01
     3    1.873165139844e-01
     4    1.678185517918e-13
     5   -2.944433480370e-15
     6   -1.959326340711e-01
     7   -5.149563945871e-13
     8   -1.288732884723e-14
     9    2.524073408994e-02
    10    5.419248091916e-02
    11    3.107404535917e-14
    12    6.584785978291e-15
    13    4.675546463600e-03
    14   -1.203249418106e-14
    15    3.233446562920e-01
    16   -3.879634813497e-02
    17    2.814785918236e-14
    18   -1.817974380783e-15
    19   -2.598690009095e-04
    20   -3.251589448713e-02
    21    2.235936128890e-01
    22    1.609522001304e-01
    23    3.295474086415e-01
    24   -5.517844516155e-14
    25    1.745305752192e-01
    26    4.889507056480e-03
    27    1.193619359284e-13
    28   -1.523923016263e-01
    29   -6.041611966952e-02
    30    2.432211144383e-04
    31   -3.524494400246e-14
    32    4.966761941535e-02
    33    5.175330532934e-15
    34   -2.510693838304e-01
    35   -3.094138901775e-01
    36   -1.214777584239e-02
    37   -4.570369014905e-14
    38   -2.016008685732e-02
    39   -3.251589448719e-02
    40    2.235936128889e-01
    41    1.609522001319e-01
    42   -3.295474086417e-01
    43   -8.298159688250e-14
    44    1.745305752195e-01
    45   -4.889507058855e-03
    46    9.614649579165e-16
    47   -1.523923016264e-01
    48   -6.041611966954e-02
    49   -2.432211146389e-04
    50    4.249737490231e-14
    51    4.966761941535e-02
    52    5.241247575973e-15
    53   -2.510693838305e-01
    54   -3.094138901805e-01
    55    1.214777584231e-02
    56    5.447138469308e-14
    57   -2.016008685738e-02
    58    3.138418875326e-02
    59   -2.226678502314e-01
    60   -1.190751483996e-01
    61    2.801493153997e-01
    62    8.602732053522e-16
    63    1.557393257945e-01
    64   -1.283296607626e-01
    65    1.267253748740e-13
    66    3.818905059044e-02
    67   -5.845570483738e-02
    68    1.049970704602e-01
    69    9.675992664449e-15
    70    6.855822728264e-02
    71    4.230262548341e-14
    72    2.852057192848e-01
    73    1.304331990311e-01
    74   -1.725213327787e-02
    75   -7.874795246859e-14
    76   -1.315968305002e-02
    77    3.138418875321e-02
    78   -2.226678502317e-01
    79   -1.190751483988e-01
    80   -2.801493154000e-01
    81   -5.919133830677e-14
    82    1.557393257942e-01
    83    1.283296607637e-01
    84   -8.793494076313e-14
    85    3.818905059060e-02
    86   -5.845570483732e-02
    87   -1.049970704602e-01
    88   -2.791552123610e-14
    89    6.855822728265e-02
    90    4.608241091724e-14
    91    2.852057192848e-01
    92    1.304331990299e-01
    93    1.725213327783e-02
    94    6.908785017885e-14
    95   -1.315968305004e-02
Sym=X
Ene= 0.015298
Spin=Alpha
Occup=0
     1    1.170583570657e-03
     2   -1.732182185533e-01
     3    3.448200694031e-01
     4    3.194054760282e-14
     5    7.307708437853e-15
     6    5.283279882466e-03
     7    2.960184539137e-13
     8   -5.083252956648e-16
     9   -5.300820894731e-02
    10    2.758841921154e-01
    11   -1.419677058206e-13
    12    2.185412544579e-15
    13   -5.908666812325e-02
    14   -6.373906628074e-15
    15    3.892820670165e-01
    16   -4.297259101633e-01
    17   -6.773355210387e-14
    18   -1.082083382924e-14
    19    3.668464564593e-03
    20    1.903533796587e-02
    21   -2.429982037212e-01
    22    5.511985671196e-02
    23   -3.770957725222e-02
    24    3.827768909978e-14
    25    1.296550508281e-02
    26    1.183432160833e-01
    27   -4.758758066902e-14
    28    1.011147080006e-03
    29   -1.562524464837e-01
    30    1.148470301855e-01
    31    8.952154562257e-15
    32    1.426144111970e-01
    33    8.988391558863e-15
    34    2.749526816368e-01
    35   -2.445939449951e-01
    36    4.056680744665e-03
    37   -1.785466432713e-14
    38    4.926051454900e-03
    39    1.903533796585e-02
    40   -2.429982037213e-01
    41    5.511985671447e-02
    42    3.770957725172e-02
    43   -7.691821581528e-15
    44    1.296550508268e-02
    45   -1.183432160803e-01
    46   -3.158772895619e-14
    47    1.011147079590e-03
    48   -1.562524464836e-01
    49   -1.148470301856e-01
    50    2.317475128791e-14
    51    1.426144111969e-01
    52   -5.734346169218e-15
    53    2.749526816367e-01
    54   -2.445939449937e-01
    55   -4.056680744682e-03
    56    1.014931155583e-14
    57    4.926051454882e-03
    58   -1.189758145379e-02
    59   -1.859335894120e-02
    60    2.434887159048e-01
    61   -1.790960276210e-01
    62   -8.224174617626e-14
    63   -1.564725853760e-01
    64    7.047744984126e-02
    65    1.366533943703e-13
    66    1.169420266726e-01
    67    6.304935155417e-02
    68    1.772592302129e-01
    69   -7.594883412757e-16
    70   -8.626220832363e-03
    71    4.200177792587e-15
    72    1.215433621928e-02
    73   -2.359685544315e-01
    74    1.763310337040e-03
    75   -2.644918573259e-14
    76    8.193818727285e-03
    77   -1.189758145389e-02
    78   -1.859335894144e-02
    79    2.434887159105e-01
    80    1.790960276215e-01
    81   -5.929447427014e-14
    82   -1.564725853769e-01
    83   -7.047744984439e-02
    84    3.102459199409e-14
    85    1.169420266753e-01
    86    6.304935155408e-02
    87   -1.772592302131e-01
    88    4.032321287908e-15
    89   -8.626220832288e-03
    90    3.390613759030e-14
    91    1.215433621878e-02
    92   -2.359685544305e-01
    93   -1.763310337018e-03
    94    1.522365862922e-14
    95    8.193818727304e-03
Sym=X
Ene= 0.015193
Spin=Alpha
Occup=0
     1   -5.579139977151e-14
     2    2.934656303516e-13
     3    1.147183744138e-12
     4   -7.540069989773e-02
     5    4.517415586246e-15
     6    4.049235582965e-13
     7    2.600587369284e-01
     8   -1.391756082465e-14
     9   -2.154394971410e-13
    10    1.678514667629e-13
    11    1.445252751919e-01
    12   -2.421359897566e-15
    13   -3.479146886520e-14
    14   -6.782425058193e-14
    15    4.258028707244e-13
    16   -6.184875220247e-13
    17    2.402030558339e-02
    18   -3.704990713629e-15
    19   -7.009528851997e-14
    20   -1.901814839563e-02
    21    1.504668195825e-01
    22   -7.996651390986e-02
    23    3.272095959088e-01
    24    9.911689755644e-15
    25    1.863269742603e-02
    26   -6.626329352572e-03
    27    1.064896852818e-13
    28    9.521349894462e-02
    29    5.919689800920e-02
    30    7.175371849349e-02
    31    1.583238150950e-14
    32   -2.142160580613e-02
    33    5.558013718830e-14
    34   -2.130235052611e-01
    35   -1.710609870180e-01
    36   -1.677694654484e-02
    37   -1.332131993402e-13
    38   -2.945364803181e-03
    39    1.901814839573e-02
    40   -1.504668195812e-01
    41    7.996651390351e-02
    42    3.272095959080e-01
    43    3.363482998665e-15
    44   -1.863269742569e-02
    45   -6.626329352066e-03
    46   -9.932071884621e-14
    47   -9.521349894646e-02
    48   -5.919689800929e-02
    49    7.175371849365e-02
    50   -1.473835497958e-14
    51    2.142160580600e-02
    52    6.588195142371e-14
    53    2.130235052621e-01
    54    1.710609870206e-01
    55   -1.677694654431e-02
    56    1.275263252559e-13
    57    2.945364803024e-03
    58   -2.662524197691e-02
    59    2.437901117128e-01
    60   -1.302515206442e-02
    61   -3.254679448692e-01
    62    9.030627781838e-15
    63   -4.287998278723e-01
    64   -2.143762472668e-02
    65    1.847718289621e-13
    66    9.177832284827e-02
    67   -3.699862659546e-02
    68    1.971084732865e-02
    69   -8.625950593369e-14
    70    2.131983473383e-02
    71    2.769267860152e-14
    72   -3.588217582047e-01
    73   -2.577676308527e-01
    74    1.255945361210e-02
    75   -2.098486585637e-13
    76    2.521055600523e-02
    77    2.662524197699e-02
    78   -2.437901117123e-01
    79    1.302515205929e-02
    80   -3.254679448685e-01
    81   -1.061962715870e-14
    82    4.287998278717e-01
    83   -2.143762473035e-02
    84   -1.921527921290e-13
    85   -9.177832284392e-02
    86    3.699862659552e-02
    87    1.971084732865e-02
    88    9.103163753861e-14
    89   -2.131983473406e-02
    90    1.355592245275e-14
    91    3.588217582055e-01
    92    2.577676308589e-01
    93    1.255945361182e-02
    94    2.036801177510e-13
    95   -2.521055600507e-02
Sym=X
Ene= 0.010861
Spin=Alpha
Occup=0
     1    9.378462071895e-15
     2   -6.247300593704e-14
     3    1.854436338831e-13
     4    8.370767825455e-15
     5    7.579143347146e-01
     6   -2.053100408984e-15
     7   -1.456598335394e-14
     8   -8.500258244347e-01
     9    5.282812885772e-16
    10    1.431883670741e-14
    11    3.436108238182e-15
    12   -9.466426296224e-02
    13    2.396769249811e-14
    14    5.300776172939e-15
    15    5.603559562588e-14
    16   -6.043546849046e-14
    17   -1.452157674958e-14
    18   -7.843151156821e-02
    19    2.424246121402e-14
    20   -9.148482096531e-15
    21    4.110110658695e-14
    22    3.518377339085e-14
    23   -4.760188545917e-14
    24    2.806653445345e-01
    25    4.043146130755e-14
    26    6.839843489096e-14
    27   -5.427339621437e-02
    28   -8.800884703086e-14
    29    2.020032812131e-14
    30    9.320885491634e-17
    31   -8.327023231575e-02
    32   -1.963533995891e-14
    33    6.069208809886e-02
    34   -6.699027238537e-14
    35    4.708484645121e-14
    36   -7.291827268819e-15
    37    2.019267643440e-03
    38   -3.645146313225e-15
    39   -8.320585847011e-15
    40    1.063946187974e-13
    41   -5.422677560800e-14
    42    7.219773922934e-14
    43    2.806653445345e-01
    44    2.476677685829e-14
    45   -1.235463168758e-13
    46   -5.427339621441e-02
    47   -7.410339511814e-14
    48    1.229906158670e-14
    49   -2.013540833309e-14
    50   -8.327023231575e-02
    51   -1.510069954004e-14
    52   -6.069208809886e-02
    53   -7.067540111500e-14
    54    4.150620901610e-14
    55    1.972030662410e-14
    56    2.019267643439e-03
    57    4.343291167235e-15
    58    6.353428335258e-15
    59    2.856409585553e-14
    60   -1.068975406618e-13
    61    1.381425782049e-14
    62   -9.923110530088e-02
    63    3.090816407214e-15
    64   -2.340548281110e-14
    65    1.340993711154e-01
    66   -7.986441559857e-14
    67    1.815739046273e-14
    68    2.253817262847e-15
    69   -1.648123061586e-02
    70    1.612056505991e-14
    71   -2.484864912302e-01
    72    5.529951516636e-15
    73   -4.678429262875e-14
    74    2.665464555179e-15
    75    2.470292918692e-02
    76    2.451498199325e-15
    77    1.107682695046e-15
    78    5.260677990793e-14
    79   -8.477332913516e-14
    80   -4.290494358424e-14
    81   -9.923110530086e-02
    82   -5.743133894842e-15
    83   -5.257161369132e-14
    84    1.340993711154e-01
    85    6.626114491544e-15
    86    8.985107333535e-15
    87   -6.540410694493e-16
    88   -1.648123061586e-02
    89    1.687299481298e-14
    90    2.484864912302e-01
    91    1.855410522596e-14
    92    1.472031182089e-14
    93    4.998541444955e-15
    94    2.470292918692e-02
    95    9.631799620830e-16
Sym=X
Ene= 0.010351
Spin=Alpha
Occup=0
     1   -1.792354784555e-03
     2   -3.764359641203e-03
     3    2.646521540057e-01
     4   -1.968801768759e-13
     5   -5.736195174298e-15
     6   -3.890032469703e-01
     7    4.948210539516e-13
     8    1.635616605416e-15
     9    1.522946350142e-01
    10    2.691429034069e-02
    11    9.186232833583e-15
    12    2.560827381764e-14
    13    1.735712332002e-01
    14    1.640907779776e-14
    15    2.963975820220e-01
    16   -3.486889493275e-01
    17    2.694423859539e-14
    18   -3.206222128438e-15
    19   -2.396095578009e-02
    20    1.162236276004e-02
    21    1.606761417048e-01
    22   -1.170676317249e-01
    23   -1.117484637221e-01
    24   -1.861039374932e-14
    25   -9.439580165796e-02
    26    2.232451779660e-01
    27   -9.812856662181e-14
    28    2.309302346234e-01
    29    1.545891587674e-01
    30    6.569558762425e-02
    31    6.634219964847e-14
    32    9.684879799618e-02
    33   -2.238903273915e-14
    34    1.789500629262e-01
    35   -2.429039896966e-01
    36   -1.022608643149e-02
    37    8.030554600770e-14
    38    1.141573839373e-02
    39    1.162236276004e-02
    40    1.606761417045e-01
    41   -1.170676317258e-01
    42    1.117484637222e-01
    43    5.125018136865e-14
    44   -9.439580165813e-02
    45   -2.232451779663e-01
    46    1.421213968486e-13
    47    2.309302346244e-01
    48    1.545891587673e-01
    49   -6.569558762407e-02
    50   -1.342533660694e-13
    51    9.684879799617e-02
    52    4.230557799631e-14
    53    1.789500629266e-01
    54   -2.429039896971e-01
    55    1.022608643164e-02
    56   -8.515675492665e-14
    57    1.141573839396e-02
    58    1.691856527270e-03
    59    2.242501140314e-01
    60   -4.730575692857e-02
    61    4.820183625339e-02
    62    7.821664991819e-14
    63    3.090348966622e-01
    64    2.362110061648e-02
    65   -3.884479983916e-13
    66   -2.253954695392e-01
    67    1.803990284880e-01
    68   -7.235225284193e-02
    69   -4.121799471846e-14
    70    1.083917450374e-01
    71   -4.632291053076e-14
    72    1.794263162950e-01
    73   -1.309146509477e-01
    74    1.794801685222e-02
    75    1.325317069189e-13
    76   -1.262585641276e-02
    77    1.691856527296e-03
    78    2.242501140318e-01
    79   -4.730575693160e-02
    80   -4.820183625346e-02
    81    1.597690515953e-13
    82    3.090348966627e-01
    83   -2.362110061478e-02
    84    1.110640579431e-13
    85   -2.253954695420e-01
    86    1.803990284881e-01
    87    7.235225284176e-02
    88    1.109627504845e-13
    89    1.083917450372e-01
    90   -1.389561704499e-13
    91    1.794263162950e-01
    92   -1.309146509493e-01
    93   -1.794801685217e-02
    94   -1.400011523665e-13
    95   -1.262585641279e-02
Sym=X
Ene= 0.010029
Spin=Alpha
Occup=0
     1    1.729613109361e-15
     2   -2.059743952877e-13
     3    6.835563446313e-13
     4   -3.463094653119e-01
     5    2.200330364640e-14
     6    1.742479808948e-14
     7    5.279755657847e-01
     8   -1.681325429645e-14
     9   -9.142097708614e-13
    10    5.174421570682e-14
    11    3.134955527843e-01
    12    3.875428374941e-17
    13   -4.729668000884e-14
    14   -1.579140441179e-13
    15   -4.405760008697e-14
    16    4.947802014764e-13
    17    9.841034814392e-02
    18   -9.033621169183e-15
    19    5.239032681063e-14
    20   -1.878037979544e-02
    21    3.028821059445e-02
    22   -2.836938288122e-01
    23   -6.719440862809e-02
    24    2.015230252801e-14
    25   -3.948054326294e-01
    26    9.594153446936e-02
    27    3.299272040183e-13
    28    4.014162788335e-01
    29    1.358564007329e-01
    30    5.801186503058e-02
    31   -2.138507844305e-14
    32   -1.235868027575e-01
    33    1.333578913794e-13
    34   -6.921675345792e-02
    35    4.336659837577e-02
    36   -2.617089433721e-03
    37   -3.906310856458e-13
    38    3.724589256926e-02
    39    1.878037979546e-02
    40   -3.028821059415e-02
    41    2.836938288077e-01
    42   -6.719440862791e-02
    43   -9.198589900701e-15
    44    3.948054326292e-01
    45    9.594153446783e-02
    46   -3.502427243759e-13
    47   -4.014162788301e-01
    48   -1.358564007333e-01
    49    5.801186503049e-02
    50   -1.204482515595e-14
    51    1.235868027576e-01
    52    1.799682254114e-13
    53    6.921675345806e-02
    54   -4.336659837738e-02
    55   -2.617089433678e-03
    56    3.847514498113e-13
    57   -3.724589256907e-02
    58   -8.544569142473e-03
    59    5.185482095966e-02
    60   -2.279946044145e-01
    61    1.783027867713e-01
    62    8.505906858941e-14
    63    3.362055548347e-01
    64   -1.063574634109e-01
    65    5.958824097735e-13
    66   -1.763622842949e-01
    67   -8.908479165766e-02
    68   -5.401007760535e-05
    69   -1.912071326697e-13
    70   -4.534748381388e-03
    71    7.745036416443e-14
    72    8.761269303667e-02
    73   -2.284200033629e-02
    74   -2.591712399794e-02
    75   -6.182713874034e-13
    76    6.152814989001e-03
    77    8.544569142327e-03
    78   -5.185482096187e-02
    79    2.279946044250e-01
    80    1.783027867710e-01
    81   -3.354526963252e-15
    82   -3.362055548346e-01
    83   -1.063574634073e-01
    84   -6.665898817750e-13
    85    1.763622842952e-01
    86    8.908479165826e-02
    87   -5.401007756219e-05
    88    2.791433013945e-13
    89    4.534748381320e-03
    90    8.136401272873e-14
    91   -8.761269303764e-02
    92    2.284200033230e-02
    93   -2.591712399799e-02
    94    5.950656038258e-13
    95   -6.152814989411e-03
Sym=X
Ene= 0.009202
Spin=Alpha
Occup=0
     1   -1.285721878472e-02
     2   -2.405812749632e-02
     3    2.505467506938e-01
     4    2.888979978575e-13
     5    3.597038174324e-13
     6   -1.901983277878e-01
     7   -1.564805039881e-12
     8   -2.003618592906e-13
     9   -5.543898281710e-03
    10   -5.241180375769e-02
    11   -2.793343430760e-14
    12   -1.159066713331e-14
    13   -1.243823503959e-01
    14    4.211280071189e-14
    15   -4.320976185031e-03
    16   -2.892042421634e-02
    17   -7.720949143555e-14
    18   -7.678141859701e-14
    19   -4.948750617713e-03
    20    3.386434026418e-03
    21   -4.173100202223e-02
    22   -1.420893901842e-01
    23    3.947725787912e-01
    24    4.485904952301e-13
    25    4.396759298496e-02
    26   -8.027866560424e-02
    27   -5.845200095335e-13
    28    1.095434460581e-01
    29   -3.537430996371e-03
    30    1.476506756150e-01
    31   -2.423082752460e-13
    32   -3.196866887308e-02
    33   -2.965417986546e-13
    34   -9.107718081038e-02
    35   -4.135606964644e-02
    36   -2.611023057902e-02
    37    5.866591781549e-14
    38    1.167179866516e-02
    39    3.386434026371e-03
    40   -4.173100202264e-02
    41   -1.420893901814e-01
    42   -3.947725787914e-01
    43    4.770383031346e-13
    44    4.396759298508e-02
    45    8.027866560350e-02
    46   -2.072859252786e-13
    47    1.095434460538e-01
    48   -3.537430995989e-03
    49   -1.476506756155e-01
    50   -4.975332668187e-13
    51   -3.196866887322e-02
    52    2.913884739507e-13
    53   -9.107718081076e-02
    54   -4.135606964599e-02
    55    2.611023057904e-02
    56   -1.592415937018e-13
    57    1.167179866553e-02
    58   -5.943560904931e-03
    59   -2.499193151847e-01
    60    2.709820852650e-01
    61   -2.063839229257e-01
    62    7.716107919487e-13
    63    2.379675728710e-01
    64    3.440032028399e-01
    65   -1.133971803961e-12
    66   -1.040104196122e-01
    67    1.422326853792e-01
    68   -6.150658917363e-02
    69    6.698454232461e-13
    70   -2.568347718154e-01
    71    2.027270906029e-13
    72   -2.103141700900e-02
    73    7.420366325525e-02
    74    3.681467577777e-02
    75   -1.578890102313e-14
    76   -4.498318628969e-02
    77   -5.943560904992e-03
    78   -2.499193151855e-01
    79    2.709820852703e-01
    80    2.063839229258e-01
    81    8.973249595317e-13
    82    2.379675728708e-01
    83   -3.440032028382e-01
    84   -5.286322579146e-13
    85   -1.040104196090e-01
    86    1.422326853793e-01
    87    6.150658917361e-02
    88    8.401296533522e-13
    89   -2.568347718155e-01
    90   -4.370627598618e-13
    91   -2.103141700924e-02
    92    7.420366325497e-02
    93   -3.681467577778e-02
    94   -3.428965926019e-13
    95   -4.498318628968e-02
Sym=X
Ene= 0.008878
Spin=Alpha
Occup=0
     1   -4.521114285546e-14
     2   -3.352783333958e-13
     3    1.278000655852e-12
     4   -7.947267789679e-14
     5   -1.432962077467e-01
     6   -3.853608642334e-13
     7    1.555199758319e-13
     8    1.051513209976e-01
     9   -3.459135260886e-13
    10   -2.010332419902e-13
    11    2.939855630914e-14
    12    2.060386392796e-02
    13   -4.843241567219e-13
    14   -2.274766142573e-13
    15   -1.607478196932e-13
    16    1.155692857786e-13
    17    8.264862399508e-15
    18    1.073655579466e-02
    19   -6.550384550197e-15
    20    3.953979927999e-15
    21    1.420423769980e-14
    22   -9.548608059290e-13
    23    1.008584269582e-12
    24   -1.604043277096e-01
    25    6.867017703310e-14
    26    8.604889144878e-14
    27    1.042601496985e-01
    28    5.105499335001e-13
    29   -3.813046056532e-15
    30    4.341391924558e-13
    31    1.583412466829e-01
    32   -6.799901845107e-14
    33    1.148597163541e-01
    34   -3.353065598221e-13
    35   -1.297856314889e-13
    36   -6.098006797510e-14
    37    3.588152159936e-02
    38    3.001068420185e-14
    39    6.203469943221e-15
    40   -3.207477164914e-14
    41   -2.628722657835e-13
    42   -1.019796110594e-12
    43   -1.604043277096e-01
    44    6.581785255862e-14
    45    2.635626906223e-13
    46    1.042601496985e-01
    47    1.858441276662e-13
    48    3.316230700053e-14
    49   -4.133951657442e-13
    50    1.583412466831e-01
    51   -7.879531970268e-14
    52   -1.148597163539e-01
    53   -2.024865143566e-13
    54   -9.132605769672e-14
    55    1.046317425943e-13
    56    3.588152159932e-02
    57    4.965456301174e-14
    58   -1.067895817122e-14
    59   -2.251029000140e-13
    60   -3.638208021278e-14
    61   -5.264562741044e-13
    62   -3.714759735303e-01
    63    6.435709461752e-13
    64    7.146665705206e-13
    65    3.886353272480e-01
    66   -5.110984684093e-13
    67    3.841199439564e-13
    68   -8.843194538231e-14
    69   -3.152838699050e-01
    70   -5.099959326435e-13
    71   -1.414588296183e-01
    72   -2.732888854959e-14
    73    9.990616052650e-14
    74    1.440269691599e-13
    75    7.334387084880e-02
    76   -7.558387768283e-14
    77   -1.787112726674e-14
    78   -2.563517340103e-13
    79    9.081600913763e-13
    80    5.562281710993e-13
    81   -3.714759735305e-01
    82    5.590124646840e-13
    83   -8.639198772543e-13
    84    3.886353272481e-01
    85   -2.041782011093e-13
    86    4.877258006780e-13
    87    2.049638789687e-13
    88   -3.152838699050e-01
    89   -4.286079235140e-13
    90    1.414588296184e-01
    91   -1.024062666405e-13
    92    1.296575118012e-13
    93   -4.062254530526e-14
    94    7.334387084880e-02
    95   -1.142020927620e-13
[5D]
