[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    6.152159799274e-01
     2    1.140699408067e-02
     3   -8.507150640276e-03
     4    9.052701035997e-05
     5    2.486739148021e-14
     6   -1.248702537564e-04
     7   -5.828458995812e-04
     8    1.706044843869e-14
     9    3.633487926626e-03
    10    1.590408316690e-05
    11    1.448706466725e-04
    12    9.026758661233e-17
    13   -2.947962233145e-04
    14   -6.986680008619e-17
    15   -5.282284284716e-04
    16   -3.542155591818e-04
    17    8.229783400557e-05
    18    1.748133744326e-16
    19    2.789336829300e-04
    20    6.696885058566e-01
    21    1.207406047542e-02
    22   -5.827150970471e-04
    23   -5.229349539902e-04
    24    1.444477463058e-14
    25    7.253794303588e-04
    26   -2.641448845943e-03
    27    6.671672506866e-15
    28    4.112113834684e-04
    29   -7.908161783828e-06
    30    4.275083738513e-04
    31    1.010220973671e-15
    32    7.124564797992e-04
    33   -2.303071915474e-15
    34   -5.672542144710e-04
    35    1.538826280219e-03
    36    5.779794617581e-04
    37    4.977630961404e-16
    38    4.380475510043e-05
    39    1.144392735032e-01
    40    1.889258939990e-03
    41    4.893990925041e-03
    42    2.046728963690e-04
    43    1.218157687009e-14
    44    2.738149726818e-04
    45    3.668074063930e-03
    46    8.935457210069e-15
    47   -1.696589810438e-03
    48   -7.533950704007e-05
    49   -3.227896747271e-05
    50    1.390912769114e-15
    51    1.152630027432e-04
    52    2.227536329281e-15
    53    8.874398613185e-05
    54    1.438910287000e-03
    55   -1.172655979251e-04
    56    6.263404675244e-16
    57    7.422208506665e-06
    58    3.932007506712e-01
    59    7.283740213523e-03
    60   -5.655809868680e-03
    61    1.119117166139e-04
    62    6.162858533775e-15
    63   -9.015829488562e-05
    64   -6.723961968115e-04
    65    2.882314678836e-15
    66   -2.223240803158e-03
    67    1.460827521024e-04
    68    3.478750536366e-04
    69    2.029243211760e-15
    70    2.469171316995e-04
    71   -1.976199601565e-15
    72   -4.654606887079e-04
    73   -3.595775246358e-05
    74   -1.837979864247e-04
    75   -5.339551132876e-16
    76   -1.906894345391e-04
    77   -7.882941421935e-03
    78   -4.310536557711e-04
    79    7.705642391400e-04
    80   -1.043023159466e-04
    81    9.414371499409e-15
    82   -1.432602373457e-04
    83    4.959911416385e-04
    84    4.897801977212e-15
    85   -2.796086801386e-05
    86   -2.586765655415e-04
    87    3.548608279862e-04
    88    1.004861839281e-15
    89   -2.330014887507e-04
    90   -2.608915590850e-15
    91    1.789817929577e-04
    92   -4.883035393589e-05
    93   -1.461291901227e-04
    94   -1.504150548978e-16
    95    2.146457683805e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    6.433248706948e-01
     2    1.122332014808e-02
     3   -5.334453635264e-03
     4   -1.199740704125e-04
     5   -5.815674431279e-16
     6    3.989481554759e-05
     7    7.112837108922e-04
     8   -7.492141288518e-16
     9    1.347845279230e-03
    10    1.962346847849e-04
    11   -2.000883681176e-04
    12    5.743339492185e-16
    13   -2.297397352509e-06
    14   -7.995178389525e-16
    15   -3.148007715600e-04
    16    2.202927042655e-05
    17   -9.848348279745e-05
    18   -2.725586107398e-16
    19    4.401730676650e-04
    20   -3.499248455881e-01
    21   -6.339712265408e-03
    22    5.143813909317e-03
    23    1.545084186237e-04
    24   -1.533585103945e-15
    25   -2.362587139334e-04
    26   -1.920861400414e-03
    27   -7.796025701204e-16
    28   -1.133815872115e-03
    29   -1.517429085733e-06
    30   -7.826459197092e-05
    31    8.190490329945e-16
    32   -4.338053402839e-04
    33   -2.912295429502e-16
    34    3.798328669955e-04
    35    2.083048084312e-04
    36   -2.035664131676e-04
    37   -3.764448488110e-16
    38   -9.924269558838e-05
    39    3.927484104829e-01
    40    7.330188548313e-03
    41   -2.725657559591e-03
    42    2.841793037673e-04
    43   -1.495075704579e-15
    44    3.686071527789e-04
    45    3.226785177566e-04
    46   -3.712029200562e-16
    47    1.818332938782e-03
    48    9.275571770416e-05
    49   -5.241759683726e-04
    50    5.456455010048e-16
    51    4.389022417354e-04
    52   -4.742240550451e-16
    53   -5.510757446313e-04
    54    2.806663119054e-04
    55   -4.478560092222e-04
    56   -4.070494237480e-16
    57   -3.835601746518e-05
    58   -5.217089566537e-01
    59   -9.846962363733e-03
    60    6.175773261784e-03
    61    5.468634610177e-05
    62   -1.605201383504e-15
    63   -1.166395824161e-04
    64    1.173299227675e-05
    65   -5.763013782369e-16
    66    1.451958581511e-03
    67   -3.944037252307e-04
    68   -5.643101830191e-04
    69    6.968521223599e-16
    70   -3.471980256758e-04
    71   -1.076342671729e-15
    72    5.363918868730e-04
    73   -3.805439120940e-04
    74    3.187631324195e-04
    75   -2.383148007774e-16
    76    3.859168377452e-04
    77    1.799052224944e-01
    78    3.562895612722e-03
    79   -4.452222265266e-03
    80   -6.448675876187e-05
    81   -1.641000923612e-15
    82   -3.738920630246e-05
    83    7.260700836597e-04
    84   -2.964399810696e-15
    85   -1.813027122180e-03
    86    2.455323331359e-04
    87   -5.432352013085e-04
    88    3.226608003776e-17
    89    4.299033254179e-04
    90    2.137595401398e-16
    91   -5.152061643378e-04
    92   -3.071097712329e-04
    93    2.019810616917e-04
    94   -3.747804157197e-16
    95   -2.853190419207e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -4.228903341149e-01
     2   -6.572971128973e-03
     3   -3.169881100312e-04
     4   -1.053103919503e-04
     5   -1.220280079848e-15
     6   -1.966243583862e-04
     7    8.025348701605e-04
     8   -8.563224441164e-16
     9    1.714635697064e-03
    10   -5.010948860194e-04
    11   -1.520501035876e-04
    12   -9.368340731388e-16
    13   -3.958580838359e-04
    14    1.153732437271e-15
    15    6.270923149823e-05
    16   -4.247294568423e-04
    17   -1.172876576826e-04
    18    1.396816321350e-15
    19   -5.521152740591e-04
    20    2.296390827944e-01
    21    3.942678730168e-03
    22    8.828537781891e-04
    23   -1.893582878939e-04
    24   -3.090069066303e-15
    25    2.470589027291e-04
    26   -1.623562613493e-03
    27   -2.452274735338e-15
    28   -1.696699752515e-03
    29   -1.180294836351e-04
    30   -8.516594636265e-05
    31   -7.649451499237e-16
    32    4.540847990260e-04
    33    1.258005938419e-15
    34   -1.122131737779e-05
    35    1.115266360638e-03
    36    1.328582576134e-04
    37   -5.860543971683e-16
    38    1.773186896904e-04
    39    8.616974927955e-01
    40    1.544021977249e-02
    41   -4.243654670366e-03
    42    5.251854313559e-04
    43   -2.495924335630e-15
    44    7.593057572563e-04
    45    9.130658754880e-04
    46   -1.665899232934e-15
    47    4.321741392479e-04
    48   -4.957788511563e-05
    49   -2.144757867832e-04
    50    3.663433135373e-16
    51    9.833639562744e-04
    52   -1.566049454574e-16
    53   -6.490826711070e-04
    54    1.353772733610e-03
    55   -5.856468987918e-04
    56    1.215431521031e-16
    57    1.938475545682e-04
    58    2.198667036534e-02
    59    2.051511627504e-04
    60    6.581405440907e-04
    61    5.028686027187e-05
    62   -4.884162021038e-15
    63   -8.270176032697e-06
    64   -6.201069509530e-04
    65   -2.893313434853e-15
    66    6.169092507360e-04
    67   -3.208907546449e-04
    68   -3.807092654120e-04
    69   -4.600522850549e-17
    70   -2.462242834818e-04
    71    2.398585980778e-16
    72    2.892121771409e-04
    73    1.397580308318e-04
    74    1.764341868219e-04
    75   -2.821989302721e-16
    76    1.990705930679e-04
    77    1.423170360142e-01
    78    2.693976040202e-03
    79   -2.519224069245e-03
    80   -5.971755741173e-05
    81   -5.403046859123e-15
    82    3.543356973011e-05
    83   -2.008610967689e-04
    84   -3.411872835477e-15
    85   -1.212833690733e-03
    86   -6.078949673020e-05
    87   -7.800020343656e-05
    88   -1.869035838072e-15
    89    2.484206914568e-05
    90    5.080859908497e-16
    91   -5.830107572242e-05
    92    3.995431704055e-05
    93    3.737130547097e-05
    94   -2.024649187170e-15
    95    4.721734671606e-07
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -7.135720701630e-02
     2   -1.193215474978e-03
     3    6.935582263531e-04
     4    7.487924340830e-05
     5   -5.401390326364e-15
     6    1.936179441870e-05
     7   -5.871142337526e-04
     8   -3.276270933747e-15
     9   -2.668484170954e-04
    10   -2.852248873902e-04
    11    1.059310155429e-04
    12   -1.792943065012e-16
    13   -9.418314403438e-05
    14    1.190742616890e-15
    15    2.077605888349e-04
    16    2.537185031817e-05
    17    8.624873759005e-05
    18   -1.429276917129e-16
    19   -1.994043948227e-04
    20    4.239060548572e-01
    21    7.875847987392e-03
    22   -4.912078620156e-03
    23   -1.923874965888e-04
    24   -4.164251550457e-15
    25    2.460198221615e-04
    26    9.042584765553e-04
    27   -2.327614256516e-15
    28    1.747889285285e-03
    29    8.392937197478e-05
    30    3.590963649643e-04
    31   -9.246780484607e-16
    32    5.519323986736e-04
    33    2.099550792372e-15
    34   -5.185390917991e-04
    35    7.549129636684e-06
    36    4.053229045234e-04
    37   -4.310005230270e-16
    38    6.560597003383e-05
    39   -2.367308846829e-02
    40   -2.528890300546e-04
    41   -1.431737918115e-03
    42   -4.184129614400e-05
    43   -3.260848627571e-15
    44   -1.164758838967e-04
    45   -4.631236700917e-04
    46   -3.449216171501e-15
    47    2.769715747385e-04
    48    3.658085026536e-05
    49   -1.672421563212e-04
    50   -6.577277973066e-17
    51    1.975010205901e-04
    52    6.358702758819e-16
    53   -8.158301888433e-05
    54   -1.782259663905e-04
    55   -9.438544990276e-05
    56    6.374423957866e-17
    57    5.726865159219e-05
    58   -6.160416046299e-01
    59   -1.112858778010e-02
    60    4.106494558642e-03
    61    5.035199989358e-05
    62   -4.008333096079e-15
    63    4.109976252322e-05
    64    1.489580232405e-04
    65   -6.911614735149e-16
    66    4.246544796289e-04
    67   -2.979482823532e-04
    68   -1.079218426446e-04
    69   -2.332829376657e-16
    70    3.441104713665e-06
    71   -1.196031624746e-15
    72    3.478807689044e-04
    73   -6.992697524074e-04
    74    2.182900172327e-04
    75   -1.436103188379e-15
    76    2.027468249631e-04
    77   -6.557569131065e-01
    78   -1.203950499225e-02
    79    5.796593097966e-03
    80   -4.356984223317e-05
    81   -3.784899043851e-15
    82    1.241737870792e-05
    83    5.706440432258e-04
    84   -2.172791312459e-15
    85    1.629801549320e-03
    86   -4.549849215794e-04
    87    3.865766224670e-04
    88   -7.421891426059e-16
    89   -1.512677437925e-04
    90   -3.750962837962e-16
    91    5.417273476361e-04
    92   -6.131093031333e-04
    93   -3.478049854869e-04
    94   -2.104251786159e-16
    95    3.078212107208e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    1.362077091658e-01
     2    2.223501437314e-03
     3   -3.448141663011e-04
     4   -1.299701267250e-04
     5    4.125283382701e-15
     6    4.667157556486e-05
     7    1.457179029117e-03
     8    2.615235133702e-15
     9   -2.564285415592e-04
    10    7.162992389928e-05
    11   -1.258848791912e-04
    12   -1.272214312487e-18
    13    6.327773114706e-05
    14   -7.516195791404e-16
    15   -8.448006991350e-06
    16    9.170748675812e-05
    17   -2.255336108978e-04
    18    2.632540821469e-16
    19    1.204423191455e-04
    20   -4.375729145522e-01
    21   -7.689067152148e-03
    22    7.503527289117e-04
    23    1.953127921449e-04
    24   -2.661816295747e-16
    25   -3.751199091572e-04
    26    7.279930889343e-04
    27    3.771481867955e-16
    28   -3.760360693328e-04
    29    8.001889289589e-06
    30    1.687705494917e-04
    31    3.575043445610e-16
    32   -9.709855279764e-05
    33   -6.442363644992e-16
    34    1.658636238853e-04
    35   -6.144583946844e-04
    36   -1.413079854812e-04
    37    4.335187892570e-16
    38    4.519226173887e-06
    39    2.905167021237e-01
    40    5.187006434910e-03
    41   -9.113287360688e-04
    42    9.017267752992e-05
    43    7.269799915823e-17
    44    2.081215068629e-04
    45    2.085948794253e-04
    46    1.623206445528e-15
    47    1.040049980422e-03
    48    5.502890648906e-05
    49    6.167262497772e-05
    50   -4.102219823525e-16
    51   -6.402932128045e-05
    52    3.485176705005e-16
    53   -1.518081871996e-04
    54    1.382420889914e-04
    55   -1.057749233304e-04
    56    1.228638551242e-16
    57   -7.177469956202e-05
    58    4.337366666990e-01
    59    8.058783120685e-03
    60   -4.985859223129e-03
    61   -4.119891631404e-06
    62   -3.138555599137e-15
    63    1.111126159271e-06
    64   -2.458757332232e-03
    65   -4.018837860659e-15
    66   -1.203994310438e-05
    67    2.017463204970e-04
    68    3.768804042241e-04
    69   -5.833501798188e-16
    70    3.848428656931e-04
    71    6.514728627844e-16
    72   -4.861580066119e-04
    73    1.137103047199e-04
    74   -1.469748051231e-04
    75    2.087080258089e-16
    76   -3.608414467700e-04
    77   -7.156856408060e-01
    78   -1.318180025237e-02
    79    7.205592660035e-03
    80   -9.688214530400e-06
    81   -4.362110317777e-15
    82   -1.268675337139e-05
    83   -2.401103552028e-03
    84   -2.015869304635e-15
    85    4.438118915881e-04
    86   -2.672709639854e-04
    87    4.019108553204e-04
    88    2.215877498901e-16
    89   -3.572830636095e-04
    90    3.109590088330e-16
    91    5.924903548172e-04
    92   -4.397123788090e-04
    93   -2.264017883060e-04
    94    6.098753517241e-16
    95    4.171358406763e-04
Sym=X
Ene= 1.985648
Spin=Alpha
Occup=1
     1    1.353807659082e-01
     2   -2.794537549664e-01
     3   -2.370979364506e-01
     4    2.169904208068e-13
     5    1.548932669255e-15
     6    8.067960242661e-03
     7    7.461652174723e-14
     8    2.438233963493e-15
     9    3.687362834956e-02
    10   -4.278022995721e-03
    11   -2.098700245908e-14
    12    7.807196763181e-16
    13   -9.728702930270e-03
    14   -2.314026648465e-16
    15   -1.259795388011e-01
    16   -2.234985217317e-02
    17    6.531912725933e-15
    18   -5.095167525246e-16
    19    2.002297183226e-02
    20    9.111281641267e-02
    21   -1.865590631961e-01
    22   -6.354345175585e-02
    23    4.306397718475e-02
    24   -2.577857165255e-16
    25   -5.557757453334e-03
    26   -2.460573820605e-02
    27   -5.450033771684e-16
    28   -1.433323395588e-02
    29   -6.906289870445e-03
    30    8.165357595994e-03
    31    6.303751463462e-16
    32   -9.344828782774e-03
    33   -9.981910971810e-16
    34   -7.133443894111e-02
    35    3.150696047040e-03
    36    1.027129593273e-02
    37    6.403503689603e-16
    38    3.770104111113e-03
    39    9.111281641337e-02
    40   -1.865590631970e-01
    41   -6.354345175646e-02
    42   -4.306397718464e-02
    43   -5.965344399514e-16
    44   -5.557757453234e-03
    45    2.460573820587e-02
    46   -1.857972008433e-15
    47   -1.433323395573e-02
    48   -6.906289870490e-03
    49   -8.165357595985e-03
    50    1.816343376772e-16
    51   -9.344828782795e-03
    52   -1.413465852855e-16
    53   -7.133443894162e-02
    54    3.150696046734e-03
    55   -1.027129593278e-02
    56   -3.151580335748e-16
    57    3.770104111146e-03
    58    7.403352665617e-02
    59   -1.493804471384e-01
    60   -1.053125887665e-01
    61   -1.772922890811e-02
    62   -3.742004398298e-15
    63   -3.351413485846e-02
    64   -2.636839908484e-03
    65   -1.391740390419e-15
    66   -1.262789696847e-02
    67   -4.709292239071e-03
    68    1.877416375166e-03
    69    3.221325603550e-16
    70   -6.349296332653e-03
    71   -6.475982940937e-16
    72   -5.418508773421e-02
    73   -5.278292105059e-03
    74   -4.487695131541e-03
    75    4.940665935610e-16
    76   -5.932534357772e-03
    77    7.403352665586e-02
    78   -1.493804471380e-01
    79   -1.053125887662e-01
    80    1.772922890838e-02
    81   -2.938441098593e-15
    82   -3.351413485824e-02
    83    2.636839908512e-03
    84   -1.809480856772e-15
    85   -1.262789696847e-02
    86   -4.709292239026e-03
    87   -1.877416375128e-03
    88   -1.456018195277e-16
    89   -6.349296332654e-03
    90    2.097209930016e-16
    91   -5.418508773396e-02
    92   -5.278292105018e-03
    93    4.487695131533e-03
    94   -7.922011950214e-16
    95   -5.932534357739e-03
Sym=X
Ene= 1.980959
Spin=Alpha
Occup=1
     1   -1.128846038482e-01
     2    2.424277325534e-01
     3    1.833467825779e-01
     4   -2.198078944915e-13
     5    7.080978715782e-15
     6    8.295122576239e-02
     7   -1.503643448286e-13
     8    4.397894028668e-15
     9    1.465291496012e-04
    10    1.497222276631e-04
    11    2.267952610328e-14
    12   -4.896002968373e-16
    13    4.057241351498e-03
    14    1.699298049912e-16
    15    1.684643977515e-01
    16    2.653375794405e-02
    17    6.397962202895e-16
    18    8.156365322553e-17
    19   -2.527769571141e-02
    20    3.341188295120e-04
    21   -6.452412604487e-03
    22   -6.149944720437e-03
    23   -1.876831489783e-02
    24    5.715830834360e-15
    25    1.075182292621e-01
    26   -6.702745343978e-03
    27    1.657753570420e-15
    28    3.554436835607e-02
    29   -5.998497597282e-03
    30   -1.860931772671e-02
    31    6.086940619041e-16
    32    3.901922997272e-03
    33    2.685553407205e-16
    34    1.456434037703e-02
    35    1.682251444294e-04
    36   -3.143344832723e-03
    37   -1.780846002350e-16
    38    4.370838577176e-04
    39    3.341188292130e-04
    40   -6.452412603704e-03
    41   -6.149944720076e-03
    42    1.876831489763e-02
    43    5.471103326358e-15
    44    1.075182292622e-01
    45    6.702745343838e-03
    46    3.930389506867e-15
    47    3.554436835604e-02
    48   -5.998497597266e-03
    49    1.860931772670e-02
    50   -6.549214905534e-16
    51    3.901922997285e-03
    52    1.667566582100e-15
    53    1.456434037760e-02
    54    1.682251445269e-04
    55    3.143344832776e-03
    56    3.675139307130e-16
    57    4.370838576938e-04
    58    1.133895580161e-01
    59   -2.273669521462e-01
    60   -1.315485550012e-01
    61   -1.120762326004e-02
    62    6.094905403573e-15
    63    5.119957232882e-02
    64   -1.418820158599e-02
    65    1.250985376059e-15
    66    9.418817939978e-03
    67    3.258324664169e-03
    68    1.011530316878e-03
    69   -2.875882947696e-16
    70   -1.252248428851e-02
    71   -6.257139209268e-16
    72   -1.508414503579e-01
    73   -4.021240162571e-02
    74   -1.089542407711e-02
    75   -4.794203014441e-16
    76   -1.301811525038e-02
    77    1.133895580163e-01
    78   -2.273669521464e-01
    79   -1.315485550013e-01
    80    1.120762325991e-02
    81    6.031279253806e-15
    82    5.119957232866e-02
    83    1.418820158602e-02
    84    7.180584748409e-15
    85    9.418817939824e-03
    86    3.258324664130e-03
    87   -1.011530316903e-03
    88    2.373737473788e-15
    89   -1.252248428850e-02
    90   -1.750776422363e-15
    91   -1.508414503580e-01
    92   -4.021240162578e-02
    93    1.089542407711e-02
    94    7.104173733218e-16
    95   -1.301811525040e-02
Sym=X
Ene= 1.978558
Spin=Alpha
Occup=1
     1   -4.715965847210e-13
     2    9.787064573025e-13
     3    9.291339735134e-13
     4    1.043284134019e-01
     5    4.415789908430e-15
     6    3.354574578667e-13
     7    5.373047031229e-02
     8    3.030396356886e-15
     9    1.062644693046e-14
    10    2.134524001659e-14
    11   -1.117738935126e-02
    12    2.696169211683e-17
    13    1.137814441505e-14
    14    4.988623162656e-16
    15    6.908758244663e-13
    16    6.161417045706e-14
    17    9.387113609679e-04
    18   -1.053794589124e-16
    19   -9.463263891659e-14
    20   -1.127912448977e-01
    21    2.381902463349e-01
    22    1.339393255719e-01
    23    7.469435758815e-02
    24    2.058409998426e-15
    25   -2.873421996911e-03
    26    1.184713372360e-02
    27   -2.000972780043e-15
    28   -1.487369618782e-02
    29    9.848205638419e-03
    30    1.654544490634e-03
    31    1.897502320891e-15
    32    4.699311036371e-03
    33    5.373048394413e-16
    34    1.752795977065e-01
    35    4.502048031080e-02
    36   -1.699158809897e-02
    37    5.213887800948e-16
    38   -7.707154076950e-03
    39    1.127912448977e-01
    40   -2.381902463348e-01
    41   -1.339393255722e-01
    42    7.469435758863e-02
    43    1.698356043640e-15
    44    2.873421997174e-03
    45    1.184713372357e-02
    46    5.146066471186e-15
    47    1.487369618793e-02
    48   -9.848205638391e-03
    49    1.654544490744e-03
    50   -1.339724741657e-15
    51   -4.699311036348e-03
    52    1.324437453008e-15
    53   -1.752795977067e-01
    54   -4.502048031088e-02
    55   -1.699158809896e-02
    56   -8.287291232396e-16
    57    7.707154076953e-03
    58    7.230812886783e-02
    59   -1.467419943078e-01
    60   -9.106964621160e-02
    61    9.521327666718e-02
    62   -2.298659870257e-16
    63   -8.260209449178e-03
    64    2.024710467805e-02
    65   -5.580434047627e-15
    66   -1.185630414038e-02
    67   -1.233332820805e-02
    68    5.643708332972e-03
    69   -1.215916725478e-15
    70    1.682566325315e-03
    71   -2.083670962769e-15
    72   -1.191668267689e-01
    73   -3.323725307013e-02
    74   -6.277456567613e-03
    75    7.596741081518e-16
    76   -1.104580386648e-02
    77   -7.230812886799e-02
    78    1.467419943078e-01
    79    9.106964621166e-02
    80    9.521327666709e-02
    81    1.632814457021e-15
    82    8.260209449121e-03
    83    2.024710467800e-02
    84    5.444658098822e-15
    85    1.185630414044e-02
    86    1.233332820806e-02
    87    5.643708332963e-03
    88    8.041612382417e-16
    89   -1.682566325324e-03
    90   -1.830616784284e-15
    91    1.191668267689e-01
    92    3.323725307031e-02
    93   -6.277456567616e-03
    94   -2.492907265106e-15
    95    1.104580386649e-02
Sym=X
Ene= 1.971642
Spin=Alpha
Occup=1
     1   -7.477384300092e-02
     2    1.686154920214e-01
     3    1.812075260235e-01
     4   -3.273103366730e-13
     5   -6.581166271919e-15
     6    1.450201409674e-01
     7   -1.312241255965e-13
     8   -5.784227700489e-15
     9    2.666481803868e-02
    10    1.002817915023e-02
    11    2.799385193153e-14
    12   -3.907162736525e-16
    13   -9.046960627578e-03
    14    6.818625450607e-16
    15    1.936057049880e-01
    16    4.130352459028e-02
    17   -1.951978044458e-15
    18    1.224957377167e-16
    19   -2.357862205745e-02
    20    8.645226049821e-02
    21   -1.986075134860e-01
    22   -1.737520322743e-01
    23   -1.556223730160e-01
    24    1.372213049351e-15
    25   -3.463957236578e-02
    26   -2.439480006453e-02
    27   -4.034572601769e-15
    28   -1.579519986567e-03
    29    7.100798705945e-03
    30   -1.464893636299e-02
    31   -5.187236137682e-17
    32   -4.753492971004e-03
    33    7.637126880932e-16
    34   -2.265300587159e-01
    35   -6.513365190924e-02
    36    1.773407024357e-02
    37    5.822669110173e-16
    38    7.247109360599e-03
    39    8.645226049778e-02
    40   -1.986075134849e-01
    41   -1.737520322734e-01
    42    1.556223730156e-01
    43    7.524476283489e-16
    44   -3.463957236545e-02
    45    2.439480006451e-02
    46   -2.305336038899e-15
    47   -1.579519986586e-03
    48    7.100798705937e-03
    49    1.464893636299e-02
    50   -1.003960634455e-15
    51   -4.753492970971e-03
    52    1.178494692341e-17
    53   -2.265300587150e-01
    54   -6.513365190905e-02
    55   -1.773407024349e-02
    56   -9.108180868564e-16
    57    7.247109360573e-03
    58   -3.483732350038e-02
    59    7.436394246922e-02
    60    7.759607175928e-02
    61    2.664360653988e-02
    62    3.093611767941e-16
    63   -9.505700875920e-02
    64    5.943687186297e-03
    65    5.709807915563e-16
    66   -1.266045125289e-02
    67   -4.680814859037e-03
    68    8.022322907819e-03
    69   -3.013197503990e-16
    70    3.134188150878e-03
    71   -8.654355870185e-16
    72    9.076607965972e-02
    73    2.861749446458e-02
    74    5.000410407146e-03
    75    1.421567700538e-15
    76    5.975801170570e-03
    77   -3.483732350052e-02
    78    7.436394246947e-02
    79    7.759607175968e-02
    80   -2.664360653972e-02
    81    1.398243064942e-15
    82   -9.505700875964e-02
    83   -5.943687186278e-03
    84    6.318960058051e-15
    85   -1.266045125293e-02
    86   -4.680814859053e-03
    87   -8.022322907882e-03
    88    3.098613888191e-16
    89    3.134188150872e-03
    90   -3.502743381741e-16
    91    9.076607966024e-02
    92    2.861749446482e-02
    93   -5.000410407172e-03
    94   -1.117693673391e-15
    95    5.975801170593e-03
Sym=X
Ene= 1.971141
Spin=Alpha
Occup=1
     1    1.579650976435e-13
     2   -4.292884611708e-13
     3   -3.851048463842e-13
     4   -1.005035306847e-01
     5    9.497673666891e-15
     6   -2.670626278241e-13
     7   -4.354444950031e-02
     8    7.821337002321e-15
     9   -7.186513892658e-14
    10   -2.204776793380e-14
    11    5.153818953000e-03
    12   -6.760401638133e-17
    13    1.396562210960e-14
    14    8.283085550146e-16
    15   -4.124790011703e-13
    16   -4.615238756535e-14
    17   -6.077433297199e-04
    18    3.125594695483e-16
    19    4.927066720577e-14
    20    5.424155755759e-02
    21   -1.199260422301e-01
    22   -1.305919167836e-01
    23   -7.674797601415e-02
    24    2.689831924258e-15
    25   -1.232290106861e-01
    26   -1.439587224274e-03
    27    2.760149570036e-16
    28   -3.743522732248e-03
    29    1.012729251410e-02
    30   -1.093114302549e-03
    31   -2.695008102546e-16
    32   -7.124332973162e-03
    33   -1.472000973251e-15
    34   -1.580361994043e-01
    35   -5.241768691900e-02
    36    1.243350500858e-02
    37    1.747427926084e-15
    38    3.973275434144e-03
    39   -5.424155755791e-02
    40    1.199260422307e-01
    41    1.305919167842e-01
    42   -7.674797601481e-02
    43    1.863938306335e-15
    44    1.232290106863e-01
    45   -1.439587224445e-03
    46    2.349012437663e-15
    47    3.743522732328e-03
    48   -1.012729251412e-02
    49   -1.093114302604e-03
    50    2.044879653412e-15
    51    7.124332973163e-03
    52   -8.644262993171e-16
    53    1.580361994051e-01
    54    5.241768691915e-02
    55    1.243350500864e-02
    56   -1.513243453358e-15
    57   -3.973275434170e-03
    58    8.711641666233e-02
    59   -1.848775864397e-01
    60   -2.159822806756e-01
    61    1.180855852787e-01
    62   -2.357847805699e-15
    63    1.048086972740e-01
    64    1.367780242966e-02
    65   -3.242797749040e-15
    66   -8.851690780986e-03
    67   -5.729353829333e-03
    68   -1.374041616881e-02
    69    2.375673152975e-15
    70    2.959919696355e-03
    71    7.094824810547e-16
    72   -2.307178138335e-01
    73   -8.042780388842e-02
    74   -1.152865967938e-02
    75    3.230812175284e-15
    76   -1.584249525641e-02
    77   -8.711641666239e-02
    78    1.848775864396e-01
    79    2.159822806757e-01
    80    1.180855852790e-01
    81   -3.676193654090e-15
    82   -1.048086972740e-01
    83    1.367780242980e-02
    84   -7.445742555056e-16
    85    8.851690780919e-03
    86    5.729353829348e-03
    87   -1.374041616878e-02
    88   -2.309245423406e-15
    89   -2.959919696357e-03
    90    1.347193475049e-15
    91    2.307178138336e-01
    92    8.042780388825e-02
    93   -1.152865967938e-02
    94   -2.720166448816e-15
    95    1.584249525642e-02
Sym=X
Ene= 1.968159
Spin=Alpha
Occup=1
     1   -4.540374090011e-03
     2    1.346344649147e-02
     3    8.327178574316e-03
     4    8.571533937841e-14
     5   -1.651177312342e-14
     6    2.136864774902e-01
     7    4.750443900805e-14
     8   -1.159324040492e-14
     9    8.693553986024e-02
    10   -1.133004774452e-02
    11   -7.518612833922e-15
    12    3.555782137564e-16
    13    7.837965419914e-04
    14   -8.820252318092e-16
    15    1.354899560512e-01
    16    1.192311580852e-02
    17    1.854176754830e-15
    18   -7.445580707884e-16
    19   -1.875722841728e-02
    20    1.032546629949e-02
    21   -2.741404439180e-02
    22    2.957996422444e-02
    23    1.978853507077e-01
    24   -5.206196022259e-15
    25    1.067188676202e-01
    26    3.904228343192e-02
    27   -2.784460520052e-15
    28    3.065718507600e-02
    29    9.436264230017e-03
    30   -1.041847473947e-02
    31   -5.183252058910e-16
    32   -1.424550455824e-02
    33   -1.437991043780e-17
    34    1.363068260564e-01
    35    3.748120405377e-02
    36   -1.217980121295e-02
    37    3.135365301333e-16
    38   -6.060771822327e-03
    39    1.032546629952e-02
    40   -2.741404439187e-02
    41    2.957996422430e-02
    42   -1.978853507078e-01
    43   -5.178035895625e-15
    44    1.067188676201e-01
    45   -3.904228343172e-02
    46   -4.999423154204e-15
    47    3.065718507591e-02
    48    9.436264230033e-03
    49    1.041847473946e-02
    50   -1.683714605980e-17
    51   -1.424550455824e-02
    52   -1.664156945818e-15
    53    1.363068260565e-01
    54    3.748120405411e-02
    55    1.217980121296e-02
    56   -7.154939022220e-16
    57   -6.060771822331e-03
    58    6.285358699038e-03
    59   -1.510922463497e-02
    60    1.403374392293e-02
    61   -1.305382097878e-01
    62    1.961733613886e-15
    63   -2.068328376016e-01
    64   -4.005677528375e-02
    65    2.657186249858e-15
    66   -6.282242795576e-02
    67   -6.604365113383e-03
    68   -9.531395212656e-03
    69    8.271392555640e-16
    70   -3.276607601123e-03
    71    9.454113320903e-17
    72    1.636994098257e-01
    73    4.812234804459e-02
    74    8.247047651058e-03
    75   -3.145128198474e-16
    76    1.141450267108e-02
    77    6.285358699150e-03
    78   -1.510922463516e-02
    79    1.403374392296e-02
    80    1.305382097877e-01
    81    2.901339632779e-15
    82   -2.068328376014e-01
    83    4.005677528360e-02
    84   -2.201477480558e-17
    85   -6.282242795566e-02
    86   -6.604365113383e-03
    87    9.531395212670e-03
    88    3.737478629316e-17
    89   -3.276607601111e-03
    90    2.055298891507e-16
    91    1.636994098254e-01
    92    4.812234804451e-02
    93   -8.247047651044e-03
    94    9.455266160527e-16
    95    1.141450267107e-02
Sym=X
Ene= 1.959905
Spin=Alpha
Occup=1
     1    1.110942071690e-13
     2   -2.829623065261e-13
     3   -1.832247598560e-13
     4   -1.351655920736e-01
     5   -4.845104628909e-14
     6    5.170546936368e-13
     7   -3.809684521476e-02
     8   -3.349700971026e-14
     9    2.424502677710e-13
    10    9.405484176938e-15
    11    2.022368085027e-02
    12    2.529061596719e-15
    13   -1.115042674408e-14
    14    2.777440761127e-16
    15    2.576364545502e-13
    16    2.272168608536e-14
    17   -4.450685940698e-03
    18   -1.411467286923e-15
    19   -1.069617189658e-14
    20    5.422749121868e-02
    21   -1.344922384437e-01
    22   -1.295885760870e-01
    23    2.485901495788e-01
    24   -2.945902029684e-14
    25    1.939578689950e-01
    26    9.749099872179e-02
    27   -1.277369008134e-14
    28    7.627391217210e-02
    29   -1.294147947335e-02
    30    2.034042145718e-03
    31   -8.204577163294e-16
    32    3.112546719236e-03
    33    2.708020201863e-15
    34    1.710070010436e-01
    35    6.877328469195e-02
    36   -8.832038197703e-03
    37   -9.716109308643e-16
    38   -5.833602313923e-04
    39   -5.422749121863e-02
    40    1.344922384436e-01
    41    1.295885760867e-01
    42    2.485901495783e-01
    43   -3.075747312355e-14
    44   -1.939578689954e-01
    45    9.749099872163e-02
    46   -1.412427583919e-14
    47   -7.627391217210e-02
    48    1.294147947340e-02
    49    2.034042145639e-03
    50    1.785177337582e-15
    51   -3.112546719298e-03
    52   -4.432922010255e-15
    53   -1.710070010434e-01
    54   -6.877328469181e-02
    55   -8.832038197698e-03
    56   -1.840738887131e-15
    57    5.833602313627e-04
    58   -3.082968676295e-02
    59    7.322716659436e-02
    60    1.421080310207e-02
    61    6.619732534794e-04
    62   -2.107348921502e-14
    63    2.552550620840e-01
    64    1.122017167565e-02
    65   -8.776776717164e-15
    66    5.368903179817e-02
    67    1.743928713130e-02
    68   -1.816367799898e-02
    69   -6.757255086710e-16
    70   -9.236351212257e-03
    71   -7.771741935090e-16
    72   -1.348633690102e-01
    73   -7.031114580497e-02
    74   -8.010667682458e-03
    75   -3.584745296766e-16
    76   -7.015036636834e-04
    77    3.082968676287e-02
    78   -7.322716659422e-02
    79   -1.421080310196e-02
    80    6.619732531456e-04
    81   -2.116479241551e-14
    82   -2.552550620836e-01
    83    1.122017167548e-02
    84   -1.400771053885e-14
    85   -5.368903179785e-02
    86   -1.743928713132e-02
    87   -1.816367799896e-02
    88   -3.437385193551e-15
    89    9.236351212275e-03
    90    1.768924198422e-15
    91    1.348633690099e-01
    92    7.031114580507e-02
    93   -8.010667682457e-03
    94   -9.500664247702e-16
    95    7.015036636727e-04
Sym=X
Ene= 1.958380
Spin=Alpha
Occup=1
     1   -4.710378019131e-02
     2    1.121936210547e-01
     3    1.275258161925e-01
     4   -1.090533925573e-13
     5   -2.318517084240e-14
     6   -3.804550584750e-01
     7    8.270325975429e-15
     8   -1.524217900856e-14
     9   -1.485430358570e-01
    10   -6.976340799089e-03
    11    2.177170133612e-14
    12    1.096342142216e-15
    13    5.895393775304e-03
    14    1.278674433907e-16
    15   -2.537283514166e-01
    16   -8.925358991423e-02
    17   -9.261924531297e-15
    18   -6.033716401720e-16
    19    2.086928749051e-02
    20   -1.133352824151e-02
    21    2.762462592130e-02
    22    3.073667205896e-02
    23   -1.386589941017e-01
    24   -1.542409182612e-14
    25    1.274102871057e-01
    26   -4.473739381784e-02
    27   -5.348186011619e-15
    28    5.430689152118e-03
    29   -1.743841715746e-02
    30   -2.799002350977e-02
    31   -9.096439381129e-16
    32    1.543362036430e-02
    33    1.879166036040e-15
    34   -4.888490820812e-02
    35   -1.273422696751e-02
    36   -1.081772574272e-04
    37   -1.246153391520e-15
    38    8.359480352663e-03
    39   -1.133352824163e-02
    40    2.762462592157e-02
    41    3.073667205942e-02
    42    1.386589941023e-01
    43   -1.591968775819e-14
    44    1.274102871051e-01
    45    4.473739381830e-02
    46   -5.735221288792e-15
    47    5.430689151805e-03
    48   -1.743841715742e-02
    49    2.799002350977e-02
    50    2.571525287004e-16
    51    1.543362036430e-02
    52   -2.018482240890e-15
    53   -4.888490820859e-02
    54   -1.273422696749e-02
    55    1.081772573944e-04
    56   -6.488221895198e-18
    57    8.359480352667e-03
    58    4.106261943725e-02
    59   -9.167381623197e-02
    60   -9.395488752599e-02
    61   -1.988043092781e-01
    62   -9.858254575484e-15
    63   -1.472649102181e-01
    64   -6.374246220571e-02
    65   -4.086554281933e-15
    66   -6.608417707516e-02
    67    9.763718632277e-03
    68    5.064239673950e-04
    69   -1.360491695106e-15
    70   -8.809757286758e-03
    71    7.447468264292e-16
    72    1.462229868025e-01
    73    6.561932969191e-02
    74    2.383400739906e-03
    75   -7.189309240376e-16
    76    8.315556084891e-03
    77    4.106261943739e-02
    78   -9.167381623225e-02
    79   -9.395488752568e-02
    80    1.988043092780e-01
    81   -9.587375891306e-15
    82   -1.472649102187e-01
    83    6.374246220562e-02
    84   -9.509654223898e-15
    85   -6.608417707512e-02
    86    9.763718632240e-03
    87   -5.064239674435e-04
    88   -1.330934317173e-15
    89   -8.809757286725e-03
    90    1.269900696436e-15
    91    1.462229868028e-01
    92    6.561932969211e-02
    93   -2.383400739920e-03
    94    2.929093455565e-16
    95    8.315556084882e-03
Sym=X
Ene= 1.952044
Spin=Alpha
Occup=1
     1   -7.775935904913e-03
     2    2.023159429461e-02
     3   -2.223749828490e-03
     4   -1.100412230406e-12
     5    1.148084716442e-13
     6   -1.193905040773e-01
     7   -5.210797089939e-13
     8    7.904936673418e-14
     9   -4.222000471036e-02
    10   -1.372194678269e-02
    11    4.153242125127e-14
    12   -3.923789783993e-15
    13    9.384908049820e-03
    14    2.099544607196e-16
    15   -1.059511315213e-01
    16   -5.364500717494e-02
    17   -3.548223599095e-14
    18    4.007640378362e-15
    19    5.847847425589e-03
    20    2.180190657200e-02
    21   -5.090663739107e-02
    22   -2.642366213386e-02
    23    2.195267983450e-02
    24    5.357784037021e-14
    25    2.465785366923e-01
    26    8.061096582364e-03
    27    2.935133035277e-14
    28    8.729105638333e-02
    29   -1.913775784666e-02
    30    6.930400618986e-03
    31    4.549575848425e-15
    32    1.265397836927e-02
    33   -6.826931249999e-15
    34    8.616003647422e-02
    35    5.170440880577e-02
    36   -2.844291615668e-03
    37    2.572824667379e-15
    38    4.254913294224e-03
    39    2.180190657194e-02
    40   -5.090663739095e-02
    41   -2.642366213391e-02
    42   -2.195267983338e-02
    43    5.447703579120e-14
    44    2.465785366935e-01
    45   -8.061096582043e-03
    46    3.351686658901e-14
    47    8.729105638372e-02
    48   -1.913775784662e-02
    49   -6.930400618819e-03
    50    1.346217085058e-15
    51    1.265397836930e-02
    52    7.351785073064e-15
    53    8.616003647374e-02
    54    5.170440880549e-02
    55    2.844291615659e-03
    56    8.037275511046e-16
    57    4.254913294265e-03
    58   -1.380611599556e-02
    59    3.333703125536e-02
    60    2.864002073911e-02
    61    3.484667952198e-01
    62    2.008110071209e-14
    63   -1.679472297295e-01
    64    1.293051092352e-01
    65    3.525509939033e-15
    66   -5.603149536726e-02
    67   -1.939997141864e-02
    68    7.067231403271e-04
    69    2.785296684903e-15
    70    1.118242882360e-02
    71   -5.961462371975e-16
    72   -4.771022239881e-02
    73   -2.383869843216e-02
    74    6.170190510928e-03
    75    2.901768922342e-15
    76   -6.847027692065e-03
    77   -1.380611599557e-02
    78    3.333703125544e-02
    79    2.864002073899e-02
    80   -3.484667952198e-01
    81    2.046315037203e-14
    82   -1.679472297289e-01
    83   -1.293051092352e-01
    84    9.375575737298e-15
    85   -5.603149536707e-02
    86   -1.939997141865e-02
    87   -7.067231402036e-04
    88    4.995705101127e-15
    89    1.118242882362e-02
    90   -3.259607116247e-15
    91   -4.771022239925e-02
    92   -2.383869843243e-02
    93   -6.170190510916e-03
    94   -8.189262616189e-16
    95   -6.847027692066e-03
Sym=X
Ene= 1.951718
Spin=Alpha
Occup=1
     1    2.297579050260e-14
     2   -5.122844403018e-14
     3    2.260819572140e-14
     4   -4.258841754555e-01
     5   -2.892836519513e-13
     6    2.849497317046e-13
     7   -2.082928304821e-01
     8   -2.005928287802e-13
     9    1.178234551443e-13
    10    3.249154719116e-14
    11    1.577903341816e-02
    12    1.124645211636e-14
    13   -2.200099067604e-14
    14    1.875467553147e-15
    15    2.464321513627e-13
    16    1.127815743404e-13
    17   -1.282501503669e-02
    18   -9.919795693145e-15
    19   -1.046544058692e-14
    20    5.177059970248e-03
    21   -1.465114839354e-02
    22    4.720973025937e-02
    23    2.103302534495e-01
    24   -1.447305807905e-13
    25   -2.458096882100e-01
    26    5.445713135521e-02
    27   -7.729141037164e-14
    28   -8.802992914528e-02
    29   -6.616030294304e-03
    30    3.388884954720e-02
    31   -7.941592666625e-15
    32   -3.065527800910e-03
    33    1.685397675472e-14
    34    8.699052045079e-02
    35    4.416712724125e-02
    36   -1.843214843498e-04
    37   -2.417074123995e-15
    38   -6.646393802876e-03
    39   -5.177059970390e-03
    40    1.465114839380e-02
    41   -4.720973025915e-02
    42    2.103302534496e-01
    43   -1.461954271162e-13
    44    2.458096882088e-01
    45    5.445713135527e-02
    46   -7.423911891657e-14
    47    8.802992914479e-02
    48    6.616030294405e-03
    49    3.388884954723e-02
    50   -2.520367822738e-15
    51    3.065527800849e-03
    52   -2.187820892982e-14
    53   -8.699052045120e-02
    54   -4.416712724149e-02
    55   -1.843214843647e-04
    56   -7.944761616047e-15
    57    6.646393802855e-03
    58    8.793122159849e-03
    59   -2.131176097798e-02
    60    4.476096101769e-02
    61    1.595073789445e-02
    62   -6.244211904677e-14
    63   -1.423118217287e-01
    64    1.357856036938e-02
    65   -2.229183293941e-14
    66   -2.966405461285e-02
    67    2.252781971638e-03
    68    2.533549449460e-02
    69   -4.587020693020e-15
    70   -1.812006974725e-03
    71   -1.131456899561e-15
    72    9.294371414547e-02
    73    5.862525196340e-02
    74    2.487783746969e-03
    75    1.465768072936e-15
    76   -1.826699887294e-05
    77   -8.793122159830e-03
    78    2.131176097784e-02
    79   -4.476096101799e-02
    80    1.595073789627e-02
    81   -6.221975525729e-14
    82    1.423118217295e-01
    83    1.357856037000e-02
    84   -1.986058773734e-14
    85    2.966405461310e-02
    86   -2.252781971548e-03
    87    2.533549449460e-02
    88   -1.360363754436e-14
    89    1.812006974665e-03
    90    6.255264852677e-15
    91   -9.294371414515e-02
    92   -5.862525196319e-02
    93    2.487783746993e-03
    94   -5.895666072814e-15
    95    1.826699892216e-05
Sym=X
Ene= 1.948610
Spin=Alpha
Occup=1
     1   -3.848778949311e-14
     2   -6.293243340696e-15
     3    2.715850922323e-14
     4   -2.887776897653e-13
     5    4.697391452363e-01
     6    1.412336914282e-14
     7   -1.596119465877e-13
     8    3.317801407399e-01
     9   -5.116814701390e-15
    10    3.235783611587e-15
    11    1.246846494970e-14
    12   -1.754920161533e-02
    13   -1.153505837314e-15
    14    4.656723331718e-16
    15    1.547176576147e-14
    16    9.219623570686e-15
    17   -5.683184965912e-15
    18    1.639942542472e-02
    19   -1.705582933437e-15
    20   -2.617398915770e-14
    21   -1.996592937930e-14
    22    7.421568884751e-14
    23    1.538301212166e-13
    24    2.215898445472e-01
    25   -1.871320835486e-13
    26    1.534499362319e-14
    27    1.145880543900e-01
    28   -8.295686057010e-14
    29    1.865112723515e-15
    30    1.785452490919e-14
    31    1.096434865862e-02
    32   -5.026817092402e-15
    33   -3.059753376264e-02
    34    5.748319819411e-14
    35    3.325372862702e-14
    36   -2.063205627040e-15
    37    7.715863349378e-03
    38   -6.252133870436e-15
    39   -1.154935292460e-14
    40    4.493101772641e-14
    41   -9.303756136841e-14
    42    1.748888757557e-13
    43    2.215898445472e-01
    44    7.803644650289e-14
    45   -4.511681679519e-15
    46    1.145880543900e-01
    47    4.677329628233e-14
    48    5.650085273106e-15
    49    2.637707282345e-14
    50    1.096434865862e-02
    51   -5.033538781672e-15
    52    3.059753376264e-02
    53   -1.026256946015e-13
    54   -6.737564794536e-14
    55    1.285218266599e-15
    56    7.715863349379e-03
    57    4.168352956860e-15
    58   -3.402739593121e-14
    59   -1.307402920616e-14
    60    1.091717267511e-13
    61   -9.588304304477e-14
    62    7.119930769919e-02
    63   -3.554393421476e-14
    64   -2.660706119597e-16
    65    1.555643080700e-02
    66    4.482247667939e-14
    67    1.319346611816e-14
    68    1.398222797187e-14
    69    1.352507489206e-02
    70   -3.184269889230e-15
    71    3.110987712961e-03
    72    7.890107747811e-14
    73    5.833945942340e-14
    74   -1.541123905217e-15
    75    2.072771104553e-03
    76    1.831602758387e-15
    77   -1.327757896931e-15
    78   -7.167421888904e-15
    79   -1.083157497802e-13
    80    1.071119650518e-13
    81    7.119930769919e-02
    82    8.525889373425e-14
    83    6.809728894333e-14
    84    1.555643080700e-02
    85   -1.416786807999e-14
    86   -8.935673556381e-16
    87    1.351618482217e-14
    88    1.352507489206e-02
    89   -1.189587636623e-15
    90   -3.110987712962e-03
    91   -1.924906587755e-14
    92   -2.842996578170e-14
    93    5.803468332375e-16
    94    2.072771104552e-03
    95    3.312632223298e-15
Sym=X
Ene= 1.907085
Spin=Alpha
Occup=1
     1   -5.269336928963e-15
     2   -5.673060954479e-15
     3    8.261444323336e-15
     4   -2.560821208084e-14
     5   -2.608395693726e-01
     6   -8.061488174190e-15
     7   -1.024309541697e-14
     8   -2.398812641679e-01
     9   -1.269338671473e-14
    10    5.724935232777e-16
    11    1.280021570350e-15
    12   -2.459043174359e-03
    13   -1.544611011192e-15
    14    8.125477263456e-17
    15   -9.711163179734e-15
    16   -3.102027708089e-16
    17   -1.563727703773e-16
    18   -1.138091162064e-02
    19    1.072977107584e-15
    20   -5.100360911693e-15
    21   -1.141587363236e-14
    22    2.177260788896e-14
    23    1.656201993873e-14
    24    8.270472222146e-02
    25   -1.123143027566e-14
    26   -6.277519502978e-15
    27    3.649985747511e-02
    28   -1.846298329404e-14
    29    4.679371944999e-16
    30    2.552134934241e-15
    31   -3.266681504567e-02
    32   -5.922366672543e-16
    33    1.493083450348e-03
    34    1.006428305074e-14
    35    7.267789965892e-15
    36   -1.715928718329e-15
    37    3.385952230259e-03
    38   -7.115961524514e-16
    39    1.184509218199e-14
    40    4.703677965996e-15
    41   -4.422577329422e-14
    42    1.819555293755e-14
    43    8.270472222146e-02
    44    3.565848852841e-15
    45   -1.627056117470e-14
    46    3.649985747512e-02
    47    2.482545224452e-14
    48   -4.569788196943e-16
    49    4.764819271011e-15
    50   -3.266681504568e-02
    51   -1.686884704354e-15
    52   -1.493083450347e-03
    53   -5.472473213716e-15
    54   -1.842689493747e-14
    55    6.724007560976e-16
    56    3.385952230258e-03
    57   -7.409748750932e-16
    58   -6.949215702900e-15
    59   -8.930300225695e-15
    60    7.256316349652e-14
    61   -3.508244104277e-15
    62    3.626016022873e-01
    63    2.725988598324e-15
    64    1.637538313017e-14
    65    2.518864239934e-01
    66    4.351758547342e-14
    67    3.295451890033e-15
    68    1.582188875280e-15
    69    1.300122244068e-02
    70    1.753282996604e-15
    71    2.217632588964e-02
    72   -4.622642257869e-16
    73    1.310039241415e-14
    74   -4.839718379991e-16
    75    1.266351193217e-02
    76   -1.536282021740e-15
    77   -8.148253483098e-15
    78    1.906972761863e-17
    79   -5.159681773805e-14
    80    8.698200333542e-15
    81    3.626016022873e-01
    82   -3.757065709589e-15
    83    2.039495942848e-14
    84    2.518864239934e-01
    85   -2.731911708943e-14
    86   -1.417995042595e-15
    87    1.506600625621e-16
    88    1.300122244068e-02
    89   -2.232232043283e-15
    90   -2.217632588963e-02
    91    4.253910558606e-15
    92   -7.130818290852e-15
    93   -3.107856194578e-16
    94    1.266351193217e-02
    95    5.856771547644e-16
Sym=X
Ene= 0.999429
Spin=Alpha
Occup=1
     1    5.040803894714e-16
     2   -3.376290655975e-15
     3    5.399016539221e-16
     4    1.248873803824e-15
     5    3.536130981871e-16
     6   -9.149481722311e-16
     7   -4.449838907713e-15
     8    1.799031218049e-15
     9   -1.603182574215e-14
    10    6.402311629464e-17
    11    9.190601096832e-16
    12   -3.051972994633e-16
    13    3.489604238248e-16
    14   -2.717838615688e-02
    15    5.861714473265e-15
    16    1.312743868174e-14
    17    2.232300280029e-15
    18    2.511380103890e-16
    19    1.438999065443e-17
    20    2.200430101993e-16
    21   -9.388015805015e-16
    22    9.221891925124e-15
    23    1.574098469668e-15
    24   -3.877454405585e-01
    25   -6.186934015734e-16
    26    1.461790438135e-14
    27   -2.780192545243e-01
    28    8.555558277801e-15
    29    6.698144576590e-16
    30   -4.877997014954e-16
    31    1.425160081523e-02
    32   -1.901150003405e-15
    33    8.525330145365e-03
    34   -4.368350802423e-15
    35   -1.753098926400e-14
    36   -1.265912052345e-16
    37   -1.237640920197e-02
    38    3.101877160359e-15
    39   -6.606097749889e-16
    40    4.892226304660e-15
    41   -4.415865316989e-14
    42    1.256376491423e-16
    43    3.877454405585e-01
    44    1.221831203976e-15
    45   -9.972822104123e-15
    46    2.780192545243e-01
    47    2.848858577373e-14
    48   -3.026720457181e-15
    49    3.400376077315e-16
    50   -1.425160081523e-02
    51   -1.823438919967e-15
    52    8.525330145365e-03
    53    2.885809018159e-15
    54   -1.203312269683e-14
    55   -1.896309294112e-15
    56    1.237640920197e-02
    57   -5.431961972384e-15
    58   -5.549420265053e-17
    59   -5.037164290609e-15
    60    4.106952745984e-14
    61   -2.832040295681e-15
    62    2.202013738165e-01
    63    5.102724729132e-16
    64   -1.737134578727e-14
    65    1.553764587275e-01
    66    2.068774378911e-14
    67    2.589948048404e-17
    68   -9.328772875301e-16
    69    2.431234224327e-02
    70   -1.487675286111e-15
    71   -1.914386566727e-02
    72   -3.755064269313e-16
    73   -8.027815254448e-15
    74   -8.985590169889e-16
    75    7.108777247729e-03
    76    9.210689099910e-16
    77   -4.205407078930e-16
    78   -3.885568726375e-15
    79    2.588583636529e-14
    80    1.886002550753e-15
    81   -2.202013738165e-01
    82   -2.112171692678e-15
    83   -7.728224031319e-15
    84   -1.553764587275e-01
    85   -3.056833376762e-15
    86   -7.577238977127e-16
    87   -1.008420379468e-15
    88   -2.431234224327e-02
    89    1.568508105657e-15
    90   -1.914386566727e-02
    91   -1.805304411988e-15
    92   -7.599380074845e-15
    93    3.708598996907e-16
    94   -7.108777247728e-03
    95   -4.877688557607e-16
Sym=X
Ene= 0.959198
Spin=Alpha
Occup=0
     1   -6.534591497932e-02
     2    1.192330363295e-01
     3    8.523364924092e-01
     4    2.349493583471e-13
     5   -1.159156819563e-15
     6    1.194693691434e-01
     7    2.364166497371e-13
     8   -6.774777648842e-15
     9    3.636472373571e-01
    10    1.907057560102e-02
    11    4.347930607736e-14
    12   -4.443436881982e-16
    13   -8.192031449528e-03
    14   -4.643575145500e-16
    15   -5.749088415711e-02
    16   -9.738309988629e-01
    17    5.876207295840e-14
    18   -1.837544841929e-15
    19    1.368678883798e-02
    20    4.489628051177e-02
    21   -8.961963147751e-02
    22   -5.572386949860e-01
    23   -2.992453502847e-02
    24    1.107155959515e-14
    25   -8.345940915725e-02
    26   -1.536332529571e-01
    27   -5.940384524510e-15
    28   -3.392370648523e-01
    29   -1.416737398712e-02
    30    4.099301935636e-03
    31    1.247958706594e-15
    32    1.155892800834e-02
    33   -5.985155559723e-16
    34    6.785709099101e-02
    35    7.845518596302e-01
    36    5.772018965631e-03
    37    1.560148270309e-15
    38   -6.048640585838e-03
    39    4.489628051118e-02
    40   -8.961963147658e-02
    41   -5.572386949748e-01
    42    2.992453502658e-02
    43    1.481446527735e-14
    44   -8.345940915633e-02
    45    1.536332529419e-01
    46   -4.949317701043e-15
    47   -3.392370648464e-01
    48   -1.416737398725e-02
    49   -4.099301935797e-03
    50    2.718598539406e-15
    51    1.155892800839e-02
    52   -1.211407255045e-15
    53    6.785709099105e-02
    54    7.845518596054e-01
    55   -5.772018965924e-03
    56   -7.812994631578e-16
    57   -6.048640585699e-03
    58    2.759630887387e-02
    59   -3.782622918087e-02
    60   -7.284848472192e-01
    61    9.694620033035e-02
    62   -1.143397761095e-15
    63    1.106921242969e-01
    64    2.459306317026e-01
    65    1.009890489482e-14
    66    2.580910601790e-01
    67   -2.040389481847e-03
    68    8.786323467191e-03
    69    3.551842092572e-15
    70    2.551262390516e-03
    71   -4.173302896792e-15
    72    1.238423487747e-02
    73    8.475084332115e-01
    74   -2.884781584115e-04
    75    6.103113132078e-16
    76    4.426685655134e-03
    77    2.759630887396e-02
    78   -3.782622918052e-02
    79   -7.284848472311e-01
    80   -9.694620033070e-02
    81   -1.700737410169e-14
    82    1.106921242978e-01
    83   -2.459306316985e-01
    84    2.347050727951e-15
    85    2.580910601794e-01
    86   -2.040389481861e-03
    87   -8.786323467073e-03
    88   -5.648463531092e-16
    89    2.551262390363e-03
    90    1.232299987141e-16
    91    1.238423487720e-02
    92    8.475084332149e-01
    93    2.884781582923e-04
    94   -1.618007133249e-15
    95    4.426685655227e-03
Sym=X
Ene= 0.059653
Spin=Alpha
Occup=0
     1   -4.798491084166e-15
     2    1.762962842224e-14
     3   -3.218102260480e-14
     4    5.774928107915e-16
     5    5.678390889243e-01
     6   -8.891273795064e-15
     7    1.013291292689e-15
     8    7.845593107882e-02
     9    4.390039573227e-14
    10   -4.127509315325e-15
    11   -7.000495981567e-16
    12    4.099349876039e-02
    13   -7.994102367430e-15
    14   -1.992837753184e-15
    15   -2.880172183380e-14
    16   -2.055394860434e-14
    17   -3.116580662941e-15
    18    1.347201409225e-02
    19   -3.307652551103e-15
    20    4.336460919852e-15
    21   -3.313196361227e-14
    22    6.895930038256e-14
    23    1.390106512650e-14
    24   -4.186711508113e-01
    25   -1.965318251719e-14
    26   -6.661704680534e-14
    27   -2.448358717652e-01
    28   -1.827774895882e-14
    29   -1.129164119132e-15
    30   -3.372873836056e-16
    31    1.284647440474e-02
    32    9.390564740899e-15
    33   -8.890359227265e-03
    34    2.610394977056e-14
    35    2.075825909129e-14
    36    8.891474245812e-15
    37   -1.911792570849e-02
    38    3.075540657500e-15
    39    4.322268973586e-15
    40   -3.172148607541e-14
    41    1.800565036725e-14
    42   -1.806216157089e-14
    43   -4.186711508113e-01
    44   -9.940498691403e-15
    45    3.658777867183e-14
    46   -2.448358717652e-01
    47   -5.145395801019e-16
    48   -1.921719065334e-16
    49    1.626923085601e-15
    50    1.284647440474e-02
    51    7.086202692720e-15
    52    8.890359227263e-03
    53    1.680604217936e-14
    54    1.375889243613e-14
    55   -2.474847380145e-15
    56   -1.911792570849e-02
    57    2.498814428288e-15
    58   -3.062549660437e-15
    59    8.820574992198e-15
    60    1.715694798892e-14
    61   -8.011121527056e-15
    62    2.130765069800e-01
    63   -3.529431225085e-15
    64    2.048561054325e-14
    65    1.396643307065e-01
    66    1.492550303553e-14
    67   -5.719300357012e-15
    68    1.784424453462e-15
    69   -5.859028572774e-02
    70   -3.571202546897e-15
    71    5.997053448720e-02
    72    4.265794742707e-15
    73   -9.330200820570e-15
    74    2.846708537531e-16
    75    9.485300414965e-03
    76    4.220877639059e-15
    77    3.085464867171e-16
    78   -4.003120911161e-15
    79   -6.842176709369e-14
    80    1.095409850162e-14
    81    2.130765069800e-01
    82    5.085128640598e-15
    83    1.461305074905e-14
    84    1.396643307066e-01
    85   -4.523022655899e-14
    86   -1.055519378158e-14
    87   -2.012851323482e-16
    88   -5.859028572774e-02
    89   -2.285319204260e-15
    90   -5.997053448720e-02
    91   -4.510500714235e-15
    92   -3.260957424525e-15
    93    4.820128015329e-16
    94    9.485300414964e-03
    95    3.938811933574e-15
Sym=X
Ene= 0.042265
Spin=Alpha
Occup=0
     1    1.642087939794e-15
     2   -1.029668737220e-14
     3   -4.334415780819e-15
     4    1.968608322493e-14
     5    1.320499927914e-14
     6    1.313163713503e-15
     7   -1.002519791057e-13
     8    3.842160406758e-15
     9   -2.302357650094e-14
    10    1.718970294019e-15
    11    2.178521327983e-14
    12    2.862533649320e-15
    13   -6.744021387061e-16
    14    9.334250798606e-02
    15    2.332643919239e-14
    16   -1.598946802222e-14
    17    1.317791596772e-14
    18    5.880887818858e-16
    19    2.949941505668e-16
    20   -3.628860815709e-15
    21    1.094017419838e-14
    22    2.853481095279e-14
    23   -1.217862414616e-14
    24    2.825293659654e-01
    25   -4.932016255917e-15
    26    2.666099530538e-14
    27    2.156785339137e-01
    28    6.150001201250e-14
    29    3.613599046975e-14
    30   -1.592362021361e-15
    31    8.438116206922e-02
    32   -1.116269568526e-14
    33   -1.475814333652e-02
    34   -1.458806889182e-14
    35   -2.612270949685e-14
    36    8.651629733367e-15
    37    1.457565589033e-02
    38    1.413499410850e-15
    39    2.260972625764e-15
    40    2.649723895634e-14
    41   -9.591772816603e-14
    42   -6.330703485560e-15
    43   -2.825293659654e-01
    44   -1.773650273382e-14
    45   -2.066667073581e-14
    46   -2.156785339137e-01
    47    4.964179741765e-14
    48   -5.578400232252e-14
    49    9.467616929871e-15
    50   -8.438116206922e-02
    51    8.396556229129e-15
    52   -1.475814333652e-02
    53   -3.595916961456e-15
    54   -3.188102360301e-15
    55   -6.062891839945e-15
    56   -1.457565589034e-02
    57   -1.823200335403e-14
    58    4.564150647707e-16
    59    5.211623870081e-14
    60   -1.718254759071e-15
    61   -1.443055491127e-14
    62    5.500603913645e-01
    63    1.896488242481e-14
    64   -5.579795168315e-14
    65    2.512234075700e-01
    66   -6.707999865834e-14
    67   -1.749737163181e-14
    68   -3.152612178590e-15
    69   -4.860416181382e-03
    70   -9.192669707347e-16
    71   -3.725859300297e-02
    72   -1.325791967508e-14
    73   -6.578982959672e-14
    74   -1.773908492610e-14
    75    2.064890898304e-02
    76    9.674704255492e-15
    77   -2.977434216291e-16
    78   -5.675282386496e-14
    79    1.051955606460e-13
    80   -1.662529256672e-15
    81   -5.500603913645e-01
    82   -3.055493510692e-14
    83   -6.760216028578e-14
    84   -2.512234075700e-01
    85    1.005693402760e-13
    86    8.408817328083e-15
    87    3.310536142314e-17
    88    4.860416181380e-03
    89    1.484714683206e-15
    90   -3.725859300297e-02
    91    8.462130133055e-15
    92    6.025937752298e-14
    93    3.238053789827e-15
    94   -2.064890898304e-02
    95    9.191692868937e-15
Sym=X
Ene= 0.034194
Spin=Alpha
Occup=0
     1   -2.224068683399e-13
     2    3.037990846420e-13
     3    3.383278975461e-12
     4   -2.318333714200e-01
     5    7.428627585043e-15
     6    6.001037810735e-13
     7   -1.860278177186e-01
     8   -5.598521117320e-15
     9    2.231401212953e-12
    10    1.381924547608e-13
    11    4.740835687014e-03
    12    7.203331450340e-16
    13   -4.290313073845e-14
    14    8.909906817423e-15
    15   -1.421490305087e-13
    16   -5.005603659850e-12
    17   -9.073190085335e-04
    18   -2.055711961554e-15
    19    1.230302654935e-13
    20   -4.710319121536e-02
    21    2.003097127725e-01
    22    5.773326060982e-01
    23    2.025557400675e-01
    24   -1.454966698735e-14
    25    1.804944739769e-01
    26    7.388117562774e-02
    27   -1.910180226081e-14
    28    2.603205450685e-01
    29   -3.331059735014e-03
    30   -5.184959335672e-03
    31    1.142847102816e-14
    32   -1.600753746453e-02
    33   -1.182646535603e-14
    34   -1.637053959325e-01
    35   -6.750063800447e-01
    36   -2.355347511443e-02
    37    2.715054980592e-14
    38    2.128369419711e-03
    39    4.710319121570e-02
    40   -2.003097127726e-01
    41   -5.773326061040e-01
    42    2.025557400678e-01
    43   -1.999253029641e-14
    44   -1.804944739775e-01
    45    7.388117562913e-02
    46    3.878536869018e-14
    47   -2.603205450702e-01
    48    3.331059734860e-03
    49   -5.184959335708e-03
    50   -1.291973497080e-14
    51    1.600753746465e-02
    52   -5.118228590259e-15
    53    1.637053959328e-01
    54    6.750063800514e-01
    55   -2.355347511446e-02
    56   -3.089851001331e-14
    57   -2.128369419748e-03
    58    4.005779319415e-02
    59   -1.576796853614e-01
    60   -5.627044869237e-01
    61    1.125102551568e-01
    62   -1.209661776876e-14
    63    2.423206425356e-01
    64    1.012444375299e-01
    65   -4.012755600905e-14
    66    2.186381289420e-01
    67    1.713105396167e-02
    68   -6.134372950889e-03
    69    2.306994646574e-15
    70   -1.476020994160e-02
    71   -2.010940828373e-14
    72    1.262415316647e-01
    73    7.220642814882e-01
    74   -1.779748560483e-02
    75    4.682680796151e-14
    76   -7.236672202283e-03
    77   -4.005779319380e-02
    78    1.576796853607e-01
    79    5.627044869159e-01
    80    1.125102551557e-01
    81    7.566905443025e-15
    82   -2.423206425344e-01
    83    1.012444375268e-01
    84    4.729347463585e-14
    85   -2.186381289378e-01
    86   -1.713105396166e-02
    87   -6.134372950791e-03
    88    2.709258691941e-15
    89    1.476020994155e-02
    90   -1.771262806824e-14
    91   -1.262415316650e-01
    92   -7.220642814763e-01
    93   -1.779748560484e-02
    94   -4.759161175972e-14
    95    7.236672202411e-03
Sym=X
Ene= 0.030078
Spin=Alpha
Occup=0
     1   -1.736689434559e-14
     2   -1.925040537254e-15
     3   -9.402974103938e-14
     4    6.493167272745e-01
     5   -1.034087796645e-14
     6   -7.641928306531e-14
     7    8.220327072739e-02
     8    3.564660849712e-14
     9    1.178036993420e-12
    10    2.029963569107e-14
    11    7.292332728625e-02
    12    4.188088141390e-17
    13   -4.630676934201e-14
    14   -1.651249337524e-14
    15   -1.600043751292e-13
    16   -1.319750768572e-12
    17    3.128785515786e-02
    18   -4.480468207092e-15
    19    1.243752984858e-13
    20    5.147513226326e-02
    21   -2.043040184771e-01
    22   -2.279992708161e-01
    23    2.869111183152e-01
    24    1.547192309857e-14
    25   -1.570089063846e-01
    26    2.275336515894e-01
    27    2.852814593561e-14
    28    6.520833950157e-02
    29    4.185509998667e-02
    30   -5.952002981537e-02
    31   -1.974066201797e-14
    32   -1.065446125029e-02
    33    2.956742461778e-14
    34   -2.677665736230e-02
    35   -1.587865238004e-01
    36   -1.803334947653e-03
    37   -3.661069382457e-14
    38   -1.893599138182e-02
    39   -5.147513226321e-02
    40    2.043040184761e-01
    41    2.279992708188e-01
    42    2.869111183154e-01
    43   -3.279125462445e-15
    44    1.570089063846e-01
    45    2.275336515902e-01
    46   -5.415151381765e-14
    47   -6.520833950189e-02
    48   -4.185509998657e-02
    49   -5.952002981549e-02
    50   -7.202028375942e-15
    51    1.065446125043e-02
    52    1.072677317787e-14
    53    2.677665736211e-02
    54    1.587865238009e-01
    55   -1.803334947779e-03
    56    5.519225488118e-14
    57    1.893599138190e-02
    58   -1.831748892738e-02
    59    8.182403165908e-02
    60   -3.858735679649e-02
    61    3.934320249109e-01
    62   -1.563038941719e-15
    63   -6.328339355289e-02
    64    1.963746878733e-01
    65    1.032550271227e-13
    66   -4.280028808840e-02
    67    4.656348867448e-02
    68    4.572095482873e-02
    69   -3.416885727663e-14
    70   -4.544339591137e-02
    71    3.463601458949e-14
    72    6.543101389359e-02
    73    1.968153894013e-01
    74    5.924103457783e-03
    75   -6.446520107132e-14
    76   -1.714676886732e-02
    77    1.831748892741e-02
    78   -8.182403165833e-02
    79    3.858735679342e-02
    80    3.934320249109e-01
    81    2.077941898746e-15
    82    6.328339355309e-02
    83    1.963746878727e-01
    84   -1.144353478908e-13
    85    4.280028808844e-02
    86   -4.656348867465e-02
    87    4.572095482865e-02
    88    9.749143896448e-15
    89    4.544339591149e-02
    90    1.834510500010e-14
    91   -6.543101389363e-02
    92   -1.968153893996e-01
    93    5.924103457656e-03
    94    8.953110524423e-14
    95    1.714676886739e-02
Sym=X
Ene= 0.029485
Spin=Alpha
Occup=0
     1    9.687376030021e-02
     2   -5.921686861470e-01
     3   -1.464236258493e-01
     4    2.120089563265e-14
     5   -1.137072498779e-14
     6    1.347790703984e-01
     7    1.774274677958e-13
     8   -8.681153416254e-15
     9    3.278294430091e-02
    10   -3.143196973625e-03
    11    2.453627011189e-14
    12    9.383522398109e-15
    13    8.931700995391e-02
    14   -6.093285226831e-15
    15    1.824814966834e-01
    16    1.118581890378e-01
    17    1.452722306308e-14
    18    4.210501621091e-15
    19    3.289747690786e-03
    20   -1.764757199457e-02
    21    9.300773161879e-02
    22   -1.053485531547e-01
    23   -2.273095174659e-01
    24   -6.309449524457e-14
    25    3.748782223825e-01
    26    1.442046310567e-02
    27    1.155318276137e-13
    28    1.396124604677e-01
    29    3.851531704235e-02
    30    2.684068398530e-02
    31   -2.531130222745e-14
    32   -1.139686570572e-02
    33   -1.888489545582e-15
    34   -4.946919821855e-02
    35   -6.871113859867e-03
    36   -5.206794423350e-03
    37   -1.686128658849e-14
    38    1.726323556364e-02
    39   -1.764757199468e-02
    40    9.300773161894e-02
    41   -1.053485531526e-01
    42    2.273095174658e-01
    43   -7.842807459672e-14
    44    3.748782223825e-01
    45   -1.442046310782e-02
    46    6.112523401835e-14
    47    1.396124604690e-01
    48    3.851531704223e-02
    49   -2.684068398526e-02
    50    9.544069777992e-15
    51   -1.139686570570e-02
    52    6.413696557416e-16
    53   -4.946919821830e-02
    54   -6.871113864333e-03
    55    5.206794423250e-03
    56    2.434988709537e-14
    57    1.726323556363e-02
    58    8.915617248202e-03
    59   -8.503430388229e-02
    60   -3.570959316491e-02
    61    1.855148186168e-02
    62    5.568121634949e-14
    63    2.648557016043e-01
    64    4.627316966610e-02
    65   -1.524776934628e-14
    66    1.829386363671e-01
    67    3.141147904646e-03
    68    1.091406569483e-01
    69    2.879290893053e-15
    70   -6.939313705383e-03
    71    2.613308711423e-14
    72    1.786591877097e-01
    73    3.627831382035e-01
    74   -1.587607162944e-02
    75   -3.472894508487e-14
    76   -9.541617076338e-03
    77    8.915617248127e-03
    78   -8.503430388232e-02
    79   -3.570959316379e-02
    80   -1.855148186170e-02
    81    1.468626805602e-14
    82    2.648557016046e-01
    83   -4.627316966729e-02
    84   -9.486753823028e-14
    85    1.829386363666e-01
    86    3.141147904677e-03
    87   -1.091406569484e-01
    88   -2.155549585335e-14
    89   -6.939313705330e-03
    90    4.373002610364e-15
    91    1.786591877097e-01
    92    3.627831382033e-01
    93    1.587607162945e-02
    94    3.301864495263e-14
    95   -9.541617076473e-03
Sym=X
Ene= 0.024300
Spin=Alpha
Occup=0
     1   -1.409659425407e-02
     2    1.994005958086e-01
     3   -1.191217225911e-01
     4   -5.829977979107e-14
     5    1.722192431790e-15
     6    6.986971619170e-01
     7   -4.734602446731e-13
     8   -8.402753512411e-15
     9    3.537524356806e-02
    10   -7.516582831238e-02
    11   -4.143338993760e-14
    12   -9.570149886886e-15
    13    2.865132551826e-02
    14   -1.859274391658e-15
    15   -4.925721063415e-01
    16   -4.076820892692e-01
    17   -3.287786223601e-14
    18    6.177171157310e-15
    19   -2.868194509841e-02
    20   -1.741644293924e-02
    21    9.180110372253e-02
    22    2.559880788903e-02
    23   -9.536632982359e-02
    24   -4.239670080195e-15
    25    2.139793157581e-01
    26   -6.463003363687e-02
    27    1.501940571317e-14
    28    1.920188240357e-01
    29    5.407933210103e-02
    30   -1.317894326863e-03
    31   -8.397930293528e-15
    32   -4.622930294831e-02
    33   -4.513570627162e-15
    34   -6.283524571856e-02
    35   -2.257912320898e-02
    36   -9.358323505480e-03
    37    1.025457909782e-14
    38    1.443992234539e-02
    39   -1.741644293918e-02
    40    9.180110372264e-02
    41    2.559880788890e-02
    42    9.536632982326e-02
    43    1.322727866598e-14
    44    2.139793157582e-01
    45    6.463003363857e-02
    46    1.968759596636e-14
    47    1.920188240339e-01
    48    5.407933210124e-02
    49    1.317894326768e-03
    50   -3.546416573296e-15
    51   -4.622930294827e-02
    52   -1.002155752749e-14
    53   -6.283524571868e-02
    54   -2.257912320688e-02
    55    9.358323505501e-03
    56   -1.669758643614e-14
    57    1.443992234540e-02
    58   -3.159073940706e-02
    59    1.705816844687e-01
    60    2.490426700571e-01
    61   -1.708636805133e-01
    62    5.819483325920e-14
    63    1.614933430111e-02
    64   -2.981137074202e-02
    65   -8.867375719883e-14
    66   -1.162031357614e-02
    67    1.458758436008e-02
    68   -6.159535823880e-03
    69    1.528384262593e-14
    70   -2.965137346694e-02
    71    6.322385094138e-16
    72   -9.745989923536e-02
    73   -2.247098006748e-01
    74    2.754856248800e-03
    75    1.717552301463e-14
    76    9.395583355868e-03
    77   -3.159073940704e-02
    78    1.705816844686e-01
    79    2.490426700604e-01
    80    1.708636805137e-01
    81    2.950798538574e-14
    82    1.614933430077e-02
    83    2.981137073914e-02
    84   -1.163321227152e-14
    85   -1.162031357340e-02
    86    1.458758436008e-02
    87    6.159535824006e-03
    88   -6.272145351741e-15
    89   -2.965137346676e-02
    90   -6.949426306222e-15
    91   -9.745989923510e-02
    92   -2.247098006726e-01
    93   -2.754856248861e-03
    94   -1.103752998029e-14
    95    9.395583355904e-03
Sym=X
Ene= 0.022651
Spin=Alpha
Occup=0
     1   -5.018817711800e-02
     2    3.161919178570e-01
     3    9.567944539828e-02
     4   -5.101336879764e-13
     5    4.537469989569e-15
     6   -3.631971160319e-01
     7    2.098258941381e-12
     8    2.808584724414e-14
     9    3.843676655627e-03
    10   -4.996166328501e-02
    11   -8.347250050614e-14
    12   -6.013828802023e-15
    13   -1.322463818753e-03
    14    8.485085230643e-15
    15   -6.749827631845e-02
    16    1.174932645121e-01
    17   -2.732380474839e-14
    18   -1.028153966821e-14
    19    1.179514084415e-02
    20    8.522891267550e-02
    21   -4.595407808134e-01
    22   -3.676207936000e-01
    23    2.245665809871e-01
    24    9.603018456437e-14
    25    2.817039254291e-01
    26    1.024160724240e-01
    27   -1.538052503072e-13
    28    9.587980810939e-02
    29    1.399877552637e-02
    30   -1.434939583167e-02
    31    2.259251748021e-14
    32    6.120136716619e-03
    33    4.964572388277e-15
    34    1.221429771376e-01
    35   -5.144905192299e-02
    36   -1.551454086267e-02
    37    2.510459025407e-15
    38    2.762486662166e-04
    39    8.522891267555e-02
    40   -4.595407808137e-01
    41   -3.676207935988e-01
    42   -2.245665809873e-01
    43    6.897818785287e-14
    44    2.817039254288e-01
    45   -1.024160724176e-01
    46   -7.167224043204e-14
    47    9.587980811058e-02
    48    1.399877552631e-02
    49    1.434939583211e-02
    50    4.098568332822e-16
    51    6.120136716861e-03
    52   -2.726283091083e-16
    53    1.221429771383e-01
    54   -5.144905191918e-02
    55    1.551454086271e-02
    56   -9.326547664288e-15
    57    2.762486661771e-04
    58   -6.005993710941e-02
    59    2.752890715280e-01
    60    4.067910467369e-01
    61   -1.789630314292e-01
    62   -3.297359755485e-14
    63    3.066083158068e-01
    64   -1.122223787408e-01
    65    1.699660696388e-14
    66    2.089542973059e-01
    67   -7.412200691438e-02
    68    8.666643102061e-02
    69    1.255345260532e-15
    70    1.812655984655e-02
    71   -4.249070671815e-15
    72   -5.360287345087e-02
    73   -9.964785523637e-02
    74   -2.098499194744e-02
    75    1.044037395277e-14
    76    1.149731632699e-02
    77   -6.005993710940e-02
    78    2.752890715288e-01
    79    4.067910467391e-01
    80    1.789630314294e-01
    81   -7.692288342701e-14
    82    3.066083158070e-01
    83    1.122223787363e-01
    84    1.435734730411e-13
    85    2.089542973061e-01
    86   -7.412200691425e-02
    87   -8.666643102064e-02
    88    8.031084205370e-15
    89    1.812655984669e-02
    90    1.049600294389e-14
    91   -5.360287345065e-02
    92   -9.964785523503e-02
    93    2.098499194739e-02
    94   -7.789887526963e-15
    95    1.149731632697e-02
Sym=X
Ene= 0.021518
Spin=Alpha
Occup=0
     1    1.042223785349e-14
     2    2.425634970569e-13
     3   -6.742510747357e-13
     4   -3.889019686813e-01
     5    5.749746446580e-15
     6    5.297169560279e-15
     7   -1.187137209938e-01
     8   -1.375789489916e-14
     9    1.772968498592e-13
    10    2.677874698619e-14
    11   -5.924795370633e-02
    12    2.870703148862e-16
    13    4.183914492449e-15
    14   -7.578913380358e-15
    15    2.569271947964e-13
    16   -6.278026589327e-13
    17   -1.558066294834e-02
    18    6.565586930968e-15
    19    1.045497771002e-14
    20   -5.408794346753e-02
    21    3.026292927826e-01
    22    2.933922315762e-01
    23   -1.209724813871e-01
    24    6.159675884992e-16
    25    6.506351171702e-02
    26   -1.824213219145e-01
    27    9.748158570392e-16
    28   -2.174234293136e-02
    29    4.210641334178e-04
    30   -3.368356370296e-02
    31    2.929381390043e-14
    32   -3.340631904957e-03
    33    8.081449139293e-15
    34   -1.641755192994e-01
    35    1.118439580972e-02
    36    1.473611431424e-03
    37   -3.798062727020e-14
    38    9.597840797520e-03
    39    5.408794346756e-02
    40   -3.026292927828e-01
    41   -2.933922315770e-01
    42   -1.209724813868e-01
    43    2.685348410738e-14
    44   -6.506351171718e-02
    45   -1.824213219147e-01
    46   -1.026884460309e-14
    47    2.174234293328e-02
    48   -4.210641336462e-04
    49   -3.368356370288e-02
    50   -4.425537389752e-14
    51    3.340631905067e-03
    52    2.142444885711e-14
    53    1.641755192996e-01
    54   -1.118439581042e-02
    55    1.473611431306e-03
    56    1.890489205884e-14
    57   -9.597840797361e-03
    58   -1.034223748679e-01
    59    5.509389193027e-01
    60    7.176377106734e-01
    61    4.528832015983e-01
    62   -1.172511407979e-14
    63   -3.972439799497e-02
    64    2.877508087176e-01
    65    6.082163810650e-15
    66    5.804626630109e-02
    67    3.432143084247e-02
    68    1.610016780457e-02
    69   -5.357003748894e-14
    70   -3.635013889922e-02
    71   -2.198211185061e-14
    72   -1.924633610976e-01
    73   -1.160990992954e-01
    74    9.705565592841e-03
    75   -4.873086240776e-14
    76   -2.308606492054e-02
    77    1.034223748680e-01
    78   -5.509389193037e-01
    79   -7.176377106709e-01
    80    4.528832015978e-01
    81    1.476216773794e-14
    82    3.972439799536e-02
    83    2.877508087186e-01
    84   -8.850340655560e-15
    85   -5.804626630010e-02
    86   -3.432143084242e-02
    87    1.610016780462e-02
    88    6.371883179028e-14
    89    3.635013889916e-02
    90   -2.924834438158e-15
    91    1.924633610973e-01
    92    1.160990992965e-01
    93    9.705565592929e-03
    94    3.908215141786e-14
    95    2.308606492045e-02
Sym=X
Ene= 0.018689
Spin=Alpha
Occup=0
     1   -2.950275600544e-02
     2    2.415748573403e-01
     3   -9.732751529069e-02
     4    3.397825086752e-13
     5    3.294503426482e-15
     6   -1.876757905101e-02
     7   -9.507972919599e-13
     8   -3.897980547516e-15
     9    1.983771181645e-02
    10   -1.019773291607e-01
    11   -7.510640866185e-15
    12   -1.928872646356e-15
    13   -2.650401748135e-02
    14   -2.958372893301e-15
    15   -2.225279448356e-01
    16    1.310538144410e-01
    17    4.017779543912e-14
    18    1.499839596346e-15
    19   -2.787236259987e-03
    20   -2.964257655010e-02
    21    2.194835828970e-01
    22    2.631921669799e-01
    23    4.025225704721e-01
    24   -2.598478265369e-14
    25    6.063565032354e-02
    26   -4.431194221036e-02
    27    4.330314899392e-14
    28   -5.185052145655e-02
    29    2.865786445394e-02
    30   -4.446665632929e-02
    31   -1.331578002758e-14
    32   -3.966032588207e-02
    33   -4.444177702086e-16
    34   -3.302932264250e-01
    35   -2.967985266782e-01
    36   -2.249438659788e-02
    37   -1.314803881811e-14
    38   -2.335589988246e-02
    39   -2.964257655013e-02
    40    2.194835828969e-01
    41    2.631921669791e-01
    42   -4.025225704725e-01
    43   -1.359684100909e-14
    44    6.063565032445e-02
    45    4.431194220627e-02
    46   -2.205016367730e-14
    47   -5.185052145620e-02
    48    2.865786445407e-02
    49    4.446665632901e-02
    50    1.717144050519e-14
    51   -3.966032588209e-02
    52    4.464791904642e-15
    53   -3.302932264254e-01
    54   -2.967985266819e-01
    55    2.249438659786e-02
    56    2.085609062480e-14
    57   -2.335589988243e-02
    58    2.398793240127e-02
    59   -1.256019160421e-01
    60   -1.774932179174e-01
    61    2.973580608433e-01
    62    2.684122380476e-14
    63    1.978733711911e-01
    64   -1.652966124538e-01
    65    1.847342809485e-14
    66   -6.503162233681e-02
    67   -9.112915102104e-02
    68   -2.596715523444e-02
    69    1.655330330744e-14
    70    6.256495977407e-02
    71    1.957063477728e-14
    72    1.582046751223e-01
    73    1.877284073282e-01
    74   -1.101728510005e-02
    75   -2.580033020328e-14
    76   -1.422898156985e-02
    77    2.398793240134e-02
    78   -1.256019160423e-01
    79   -1.774932179212e-01
    80   -2.973580608435e-01
    81   -3.184689305026e-14
    82    1.978733711904e-01
    83    1.652966124567e-01
    84   -1.161341875603e-14
    85   -6.503162233819e-02
    86   -9.112915102101e-02
    87    2.596715523459e-02
    88   -1.240807406643e-14
    89    6.256495977405e-02
    90    1.773058507445e-14
    91    1.582046751223e-01
    92    1.877284073266e-01
    93    1.101728509994e-02
    94    2.501144786040e-14
    95   -1.422898156977e-02
Sym=X
Ene= 0.018240
Spin=Alpha
Occup=0
     1    2.084242225041e-14
     2   -2.831682794306e-13
     3   -3.908498127754e-13
     4    2.988198758669e-01
     5   -4.344349140269e-15
     6   -1.935486255860e-13
     7   -1.476340355001e-01
     8    1.496808233555e-15
     9    1.397655090256e-12
    10    5.174429015854e-14
    11   -5.923653930153e-02
    12    1.807169735535e-15
    13   -2.964800852661e-14
    14   -1.113475352983e-14
    15   -1.329953937723e-14
    16   -1.180532536101e-12
    17   -4.507739148811e-03
    18    1.151043776988e-14
    19    1.772268458907e-13
    20   -4.185316983803e-02
    21    2.637563106149e-01
    22    4.562436206327e-01
    23   -1.386333546599e-02
    24    1.440609253843e-14
    25   -4.760081189445e-01
    26   -4.177677824518e-02
    27    6.763269373237e-14
    28   -2.965074261642e-01
    29   -7.773973701814e-02
    30   -4.047454765358e-02
    31   -4.054092756004e-14
    32    2.902900610650e-02
    33    3.417828043374e-15
    34   -4.337437807712e-02
    35    2.096408210802e-02
    36    2.596419385409e-02
    37   -4.812135748105e-14
    38   -2.950270741274e-02
    39    4.185316983803e-02
    40   -2.637563106176e-01
    41   -4.562436206239e-01
    42   -1.386333546478e-02
    43   -1.221660890862e-14
    44    4.760081189444e-01
    45   -4.177677824521e-02
    46   -5.916191603461e-14
    47    2.965074261628e-01
    48    7.773973701812e-02
    49   -4.047454765389e-02
    50    3.107162061695e-14
    51   -2.902900610618e-02
    52   -1.653920148847e-15
    53    4.337437807706e-02
    54   -2.096408210916e-02
    55    2.596419385353e-02
    56    4.643677380053e-14
    57    2.950270741296e-02
    58   -4.832334228305e-02
    59    2.565897921105e-01
    60    3.977005961059e-01
    61   -2.270094902663e-01
    62    9.890730071942e-15
    63    5.281895686356e-01
    64   -6.276285446756e-02
    65    1.465256035178e-13
    66    2.445074875590e-01
    67   -1.096523115657e-02
    68    8.556808147378e-03
    69    1.658545471086e-15
    70    4.297868022281e-03
    71    4.782721850705e-14
    72   -4.054319146587e-02
    73    1.045501473919e-01
    74   -3.303185249619e-02
    75   -7.930466548001e-14
    76    2.229464566955e-03
    77    4.832334228311e-02
    78   -2.565897921094e-01
    79   -3.977005961108e-01
    80   -2.270094902662e-01
    81   -6.256438700061e-15
    82   -5.281895686353e-01
    83   -6.276285446823e-02
    84   -1.550194367140e-13
    85   -2.445074875613e-01
    86    1.096523115649e-02
    87    8.556808147224e-03
    88   -1.943318856738e-14
    89   -4.297868022065e-03
    90    5.655389133989e-14
    91    4.054319146547e-02
    92   -1.045501473914e-01
    93   -3.303185249631e-02
    94    8.499198604651e-14
    95   -2.229464566916e-03
Sym=X
Ene= 0.016125
Spin=Alpha
Occup=0
     1   -8.173556481245e-14
     2    3.276829833877e-13
     3    1.387692606529e-12
     4    8.424130039032e-02
     5    4.260082140891e-15
     6    3.818214526024e-13
     7    1.721882833072e-01
     8   -1.318077212971e-14
     9    5.096692597618e-13
    10   -5.654550041750e-14
    11    1.495280407138e-01
    12   -1.335269570836e-15
    13    1.645782584504e-14
    14   -6.058860948555e-14
    15    5.540173259208e-14
    16   -1.191826192439e-12
    17    3.733947593982e-02
    18   -2.537272764146e-15
    19   -2.313329055693e-14
    20   -2.138053111526e-02
    21    1.752758119512e-01
    22   -8.350559438259e-02
    23    4.504907781278e-01
    24    1.879343292916e-14
    25   -5.390978066653e-02
    26    2.243313706731e-02
    27    1.104203790853e-13
    28    1.873671894093e-01
    29    4.142514214231e-02
    30    5.459047356131e-02
    31   -1.471677044521e-14
    32   -4.017344481122e-02
    33    4.875785941771e-14
    34   -2.981334484777e-01
    35   -2.497635473725e-01
    36   -2.578727157462e-02
    37   -1.272401147877e-13
    38   -1.571251316241e-02
    39    2.138053111537e-02
    40   -1.752758119500e-01
    41    8.350559437740e-02
    42    4.504907781271e-01
    43   -1.702914946253e-14
    44    5.390978066688e-02
    45    2.243313706825e-02
    46   -8.795122954856e-14
    47   -1.873671894120e-01
    48   -4.142514214207e-02
    49    5.459047356162e-02
    50    1.336384669079e-14
    51    4.017344481089e-02
    52    5.122778999890e-14
    53    2.981334484781e-01
    54    2.497635473764e-01
    55   -2.578727157419e-02
    56    1.261557458157e-13
    57    1.571251316223e-02
    58   -1.400411792461e-02
    59    1.760617930567e-01
    60   -1.900523230168e-01
    61   -4.026647961897e-01
    62    1.178975102534e-14
    63   -2.658160428066e-01
    64   -3.351788679722e-02
    65    2.043425117078e-13
    66   -3.611335151793e-02
    67   -1.579128156066e-02
    68    3.511240496902e-02
    69   -6.651790095181e-14
    70    1.644547293818e-02
    71    4.672384556686e-14
    72   -2.560654846334e-01
    73   -2.744467540286e-01
    74    1.520563763089e-03
    75   -1.959270171554e-13
    76    3.013076451138e-02
    77    1.400411792478e-02
    78   -1.760617930558e-01
    79    1.900523230083e-01
    80   -4.026647961894e-01
    81   -1.406188776447e-14
    82    2.658160428065e-01
    83   -3.351788680162e-02
    84   -2.192602312481e-13
    85    3.611335152221e-02
    86    1.579128156049e-02
    87    3.511240496937e-02
    88    6.462220981202e-14
    89   -1.644547293834e-02
    90    2.247918645381e-14
    91    2.560654846340e-01
    92    2.744467540373e-01
    93    1.520563762767e-03
    94    1.980910550161e-13
    95   -3.013076451119e-02
Sym=X
Ene= 0.014532
Spin=Alpha
Occup=0
     1   -2.313055051833e-02
     2    2.116473381240e-01
     3   -5.252603752994e-02
     4    2.156811319450e-13
     5    1.705663054737e-14
     6    3.437408358992e-01
     7   -6.380381216526e-13
     8   -5.372406658059e-15
     9   -4.349636901110e-01
    10    1.450688022725e-01
    11   -1.048882367423e-14
    12   -5.558511318940e-15
    13   -1.398859702459e-01
    14    2.532407684126e-15
    15   -1.181849045311e-01
    16    2.323579189429e-01
    17   -3.933080597413e-15
    18   -6.599159887727e-15
    19    7.400771833927e-03
    20   -1.836993993364e-03
    21   -9.247032199327e-02
    22    1.229790232070e-01
    23    2.072937776237e-01
    24    3.712248816809e-14
    25   -8.120076980202e-02
    26    2.108265808616e-02
    27   -8.063937603410e-14
    28    5.953618759204e-02
    29   -1.292133684117e-01
    30    1.456210343419e-01
    31    1.135982829455e-14
    32    1.054440516055e-01
    33    1.690894413516e-15
    34    1.299785919054e-01
    35   -3.660148214829e-01
    36   -1.275209024951e-02
    37    3.340080350734e-15
    38   -1.154536918990e-03
    39   -1.836993993349e-03
    40   -9.247032199364e-02
    41    1.229790232088e-01
    42   -2.072937776237e-01
    43    1.444421679281e-14
    44   -8.120076980188e-02
    45   -2.108265808445e-02
    46   -4.312563714770e-14
    47    5.953618758964e-02
    48   -1.292133684116e-01
    49   -1.456210343422e-01
    50    2.621065613347e-14
    51    1.054440516056e-01
    52   -7.632121735239e-15
    53    1.299785919052e-01
    54   -3.660148214808e-01
    55    1.275209024942e-02
    56   -5.311907514234e-15
    57   -1.154536918969e-03
    58    1.422472185869e-02
    59   -1.274975161466e-01
    60    2.093038263337e-01
    61    3.694942333307e-02
    62   -7.149593238387e-14
    63   -2.239810393356e-02
    64   -7.237191503642e-02
    65    8.642263921891e-14
    66   -4.759518963303e-02
    67    8.524009079824e-02
    68    2.252297186345e-01
    69    1.229075027633e-14
    70    5.100703363920e-02
    71   -1.035262700111e-14
    72    3.025383009771e-01
    73   -3.913427034322e-01
    74    2.596076613245e-03
    75    5.601646152904e-15
    76   -6.082057165263e-03
    77    1.422472185865e-02
    78   -1.274975161473e-01
    79    2.093038263400e-01
    80   -3.694942333311e-02
    81   -9.453338026560e-14
    82   -2.239810393380e-02
    83    7.237191503430e-02
    84    1.212556484254e-13
    85   -4.759518963006e-02
    86    8.524009079816e-02
    87   -2.252297186344e-01
    88   -4.031196962654e-15
    89    5.100703363928e-02
    90    3.137181378407e-14
    91    3.025383009773e-01
    92   -3.913427034313e-01
    93   -2.596076613199e-03
    94   -1.133389397449e-14
    95   -6.082057165238e-03
Sym=X
Ene= 0.011668
Spin=Alpha
Occup=0
     1    2.742139680551e-02
     2   -2.304540530234e-01
     3    1.880853552722e-02
     4    1.041958330637e-13
     5    4.362192776950e-15
     6    1.315232793234e-01
     7   -1.561985674043e-13
     8   -2.037202201595e-14
     9    1.073071304975e-01
    10    1.805303139144e-01
    11    1.968773483921e-14
    12   -1.297489015613e-14
    13    1.435398155562e-03
    14   -2.929631046154e-14
    15    3.227986455487e-01
    16   -3.586434538760e-01
    17   -4.285919825259e-14
    18   -4.157210510755e-15
    19   -1.036442337257e-02
    20   -2.032587612599e-02
    21    1.131783568688e-01
    22   -9.244186661430e-02
    23    7.248275368940e-02
    24   -2.844892901591e-14
    25    2.824513710377e-01
    26   -1.231942412827e-01
    27    2.166753923174e-13
    28   -3.022864857125e-01
    29   -1.730147014956e-01
    30   -8.376720762472e-02
    31   -9.965611534480e-14
    32    2.642514921486e-02
    33    1.198369470995e-14
    34   -2.127798811910e-01
    35    1.926369559076e-01
    36    6.364054795169e-03
    37   -1.137803268008e-13
    38   -1.537971908672e-02
    39   -2.032587612598e-02
    40    1.131783568691e-01
    41   -9.244186661247e-02
    42   -7.248275368972e-02
    43   -1.017556387922e-13
    44    2.824513710379e-01
    45    1.231942412840e-01
    46   -9.246268359680e-14
    47   -3.022864857134e-01
    48   -1.730147014956e-01
    49    8.376720762461e-02
    50    1.094033624153e-13
    51    2.642514921485e-02
    52   -1.773879459839e-14
    53   -2.127798811910e-01
    54    1.926369559080e-01
    55   -6.364054795218e-03
    56    1.118052469599e-13
    57   -1.537971908698e-02
    58   -8.750442122409e-03
    59   -7.193591613370e-02
    60   -7.985431548666e-03
    61   -7.185771382694e-02
    62    9.245936223472e-16
    63   -3.439541737034e-01
    64   -2.450399614001e-02
    65    3.518439785249e-13
    66    3.497778416426e-01
    67   -1.694061692814e-01
    68    8.468595635770e-02
    69    6.006508705062e-14
    70   -3.912680868805e-02
    71    1.001170429741e-13
    72   -2.219584763816e-01
    73    1.906150321118e-01
    74   -2.154940699476e-02
    75   -1.904117704012e-13
    76    2.356885509232e-02
    77   -8.750442122446e-03
    78   -7.193591613425e-02
    79   -7.985431544630e-03
    80    7.185771382707e-02
    81   -6.537574715560e-14
    82   -3.439541737041e-01
    83    2.450399613745e-02
    84   -3.025840719415e-13
    85    3.497778416464e-01
    86   -1.694061692814e-01
    87   -8.468595635764e-02
    88   -7.453404636111e-14
    89   -3.912680868786e-02
    90    1.273217035798e-13
    91   -2.219584763816e-01
    92    1.906150321139e-01
    93    2.154940699465e-02
    94    1.631841456446e-13
    95    2.356885509240e-02
Sym=X
Ene= 0.010886
Spin=Alpha
Occup=0
     1    9.156100549074e-15
     2   -5.976517304665e-14
     3    1.789881406389e-13
     4    1.016448440292e-14
     5    7.810101280699e-01
     6   -2.290196060445e-15
     7   -2.075227623574e-14
     8   -8.933308559257e-01
     9   -9.887202996167e-16
    10    1.228025741982e-14
    11    1.414224722585e-15
    12   -1.339453080134e-01
    13    2.222075064192e-14
    14    6.394280640191e-15
    15    5.124399965167e-14
    16   -5.266672240982e-14
    17   -1.662865320053e-14
    18   -8.807536442673e-02
    19    2.148408490416e-14
    20   -9.156360603516e-15
    21    4.005790734670e-14
    22    4.277145923297e-14
    23   -4.427591967514e-14
    24    2.564778420943e-01
    25    4.187196764129e-14
    26    5.520618829086e-14
    27   -2.880520119720e-02
    28   -8.816722915495e-14
    29    1.951941872293e-14
    30   -1.846234422786e-15
    31   -8.500594860617e-02
    32   -1.959755064497e-14
    33    3.474825534829e-02
    34   -6.657991891333e-14
    35    5.025164751387e-14
    36   -6.142272051272e-15
    37    3.820236223350e-03
    38   -4.495417085252e-15
    39   -8.237444380998e-15
    40    1.073723359310e-13
    41   -5.980780670521e-14
    42    7.489341390748e-14
    43    2.564778420943e-01
    44    1.996959513465e-14
    45   -1.338064774629e-13
    46   -2.880520119723e-02
    47   -7.075886458810e-14
    48    1.465382941599e-14
    49   -2.241036801467e-14
    50   -8.500594860617e-02
    51   -1.593500115102e-14
    52   -3.474825534829e-02
    53   -6.880356499496e-14
    54    3.591927516467e-14
    55    2.263444529620e-14
    56    3.820236223350e-03
    57    3.468751582442e-15
    58    6.756835844398e-15
    59    3.289964208029e-14
    60   -1.153787186201e-13
    61    1.278577544027e-14
    62   -1.127002807192e-01
    63    5.805870403652e-15
    64   -2.080398500794e-14
    65    1.340556983834e-01
    66   -7.859931478388e-14
    67    2.258239965596e-14
    68    4.845664602620e-15
    69   -7.022066360413e-03
    70    1.575776297455e-14
    71   -2.286158929358e-01
    72    1.289852493830e-14
    73   -4.819222035371e-14
    74    3.996346551781e-15
    75    2.314705700624e-02
    76    4.306057236539e-15
    77    8.240350206908e-16
    78    5.354581228915e-14
    79   -8.470754897618e-14
    80   -4.726030325942e-14
    81   -1.127002807192e-01
    82   -4.791155454224e-15
    83   -4.819723307966e-14
    84    1.340556983834e-01
    85    3.715137163824e-15
    86    5.668927357865e-15
    87    2.476583897366e-15
    88   -7.022066360414e-03
    89    1.824714026396e-14
    90    2.286158929358e-01
    91    1.789360462716e-14
    92    1.463111524156e-14
    93    2.995003941991e-15
    94    2.314705700624e-02
    95    2.374719773881e-15
Sym=X
Ene= 0.010341
Spin=Alpha
Occup=0
     1   -1.288850676906e-14
     2   -1.074521594798e-13
     3    8.549603948190e-13
     4   -1.750632025248e-01
     5    4.399217776001e-14
     6   -1.266794077268e-14
     7    3.878098122883e-01
     8    4.839310396068e-15
     9   -2.625793579070e-13
    10    4.413757224915e-14
    11    2.214503509383e-01
    12   -4.088789366347e-14
    13   -1.826986231623e-14
    14   -1.546711265388e-13
    15    9.731382921953e-15
    16   -1.399178543448e-13
    17    6.423512452721e-02
    18   -1.009442055525e-14
    19    1.061819753096e-13
    20   -4.333426973552e-03
    21    2.009693486414e-02
    22   -9.156115882802e-02
    23   -1.491894720025e-01
    24    2.170685370624e-14
    25   -4.445741381001e-01
    26    1.577083668781e-01
    27    3.217770507478e-13
    28    3.918061051541e-01
    29    1.399942406589e-01
    30    1.320406006993e-01
    31   -8.019408899073e-14
    32   -1.857491507577e-02
    33    1.644896571698e-13
    34    2.061087648224e-01
    35   -2.175130646705e-01
    36   -1.286391489394e-02
    37   -3.620963477283e-13
    38    3.435945537549e-02
    39    4.333426973576e-03
    40   -2.009693486385e-02
    41    9.156115882484e-02
    42   -1.491894720023e-01
    43    2.339536565719e-14
    44    4.445741380999e-01
    45    1.577083668772e-01
    46   -3.513181069975e-13
    47   -3.918061051524e-01
    48   -1.399942406591e-01
    49    1.320406006992e-01
    50   -7.670157070778e-14
    51    1.857491507593e-02
    52    1.555572589080e-13
    53   -2.061087648222e-01
    54    2.175130646699e-01
    55   -1.286391489389e-02
    56    3.693325086590e-13
    57   -3.435945537525e-02
    58   -2.134008582112e-02
    59    8.756890149510e-02
    60   -5.794733149924e-02
    61    2.200423732565e-01
    62    1.110511819242e-13
    63    1.078708342753e-01
    64   -5.871602907180e-02
    65    5.005504619811e-13
    66    1.738161540390e-01
    67   -1.745095573350e-01
    68   -3.242879032664e-02
    69   -1.938450907855e-13
    70   -2.495524540193e-02
    71    1.102251818736e-13
    72   -1.571091445915e-01
    73    2.719508849249e-01
    74   -2.983799979015e-02
    75   -5.934685809675e-13
    76    9.940715924326e-04
    77    2.134008582105e-02
    78   -8.756890149686e-02
    79    5.794733150580e-02
    80    2.200423732562e-01
    81   -2.830168873108e-14
    82   -1.078708342754e-01
    83   -5.871602906950e-02
    84   -6.271136218501e-13
    85   -1.738161540387e-01
    86    1.745095573355e-01
    87   -3.242879032670e-02
    88    2.296682037542e-13
    89    2.495524540189e-02
    90    5.430811364677e-14
    91    1.571091445907e-01
    92   -2.719508849271e-01
    93   -2.983799979028e-02
    94    5.780848813164e-13
    95   -9.940715926768e-04
Sym=X
Ene= 0.009482
Spin=Alpha
Occup=0
     1   -9.247613464333e-03
     2   -2.355640678989e-02
     3    7.003888780456e-02
     4    3.512684576020e-13
     5    4.849357621729e-14
     6   -5.864628657680e-02
     7   -1.439703946774e-12
     8    3.974269659104e-15
     9   -1.736548537247e-03
    10   -5.379505686783e-02
    11   -1.962879753149e-14
    12   -6.334484510814e-15
    13   -1.799250928503e-01
    14   -8.106205205319e-14
    15   -1.003509169934e-01
    16    6.239340594047e-02
    17   -7.673442229585e-14
    18   -1.809178163398e-14
    19    1.179970550624e-02
    20    6.610646290455e-03
    21   -2.392352203680e-01
    22    6.958720205361e-02
    23    2.705692726843e-01
    24    1.154245668444e-13
    25    3.388251859106e-02
    26   -1.103750317800e-01
    27   -2.693823047337e-13
    28    5.621004723592e-02
    29   -6.244600969429e-02
    30    9.006942430029e-02
    31    2.781533635474e-14
    32   -8.635004553432e-02
    33    2.550594450351e-14
    34   -4.158257424469e-02
    35   -1.337720314594e-02
    36   -1.762381650048e-02
    37    6.340389811946e-14
    38    9.160751185545e-03
    39    6.610646290365e-03
    40   -2.392352203681e-01
    41    6.958720205561e-02
    42   -2.705692726844e-01
    43    6.263879830148e-14
    44    3.388251859125e-02
    45    1.103750317765e-01
    46    7.592132403434e-15
    47    5.621004723355e-02
    48   -6.244600969406e-02
    49   -9.006942430062e-02
    50   -3.621949926527e-14
    51   -8.635004553450e-02
    52    1.988177329210e-14
    53   -4.158257424532e-02
    54   -1.337720314837e-02
    55    1.762381650038e-02
    56   -6.846725975744e-14
    57    9.160751185804e-03
    58   -4.615795499443e-03
    59   -3.769015785099e-01
    60    3.101334750644e-01
    61   -1.922139453722e-01
    62   -4.653278529130e-14
    63    1.304267414237e-01
    64    2.950072298556e-01
    65   -1.247509890973e-13
    66   -1.758938145321e-02
    67    2.739523805678e-02
    68   -5.868341732474e-02
    69   -4.310740112960e-14
    70   -2.963437153075e-01
    71   -6.268938119900e-14
    72   -1.074152026797e-01
    73    1.724375626442e-01
    74    1.969371389090e-02
    75    1.058853892886e-13
    76   -4.074119685716e-02
    77   -4.615795499490e-03
    78   -3.769015785106e-01
    79    3.101334750658e-01
    80    1.922139453721e-01
    81   -4.951211717303e-14
    82    1.304267414237e-01
    83   -2.950072298527e-01
    84    2.805959173598e-13
    85   -1.758938145191e-02
    86    2.739523805685e-02
    87    5.868341732474e-02
    88    1.079510671337e-13
    89   -2.963437153076e-01
    90   -4.914024438882e-14
    91   -1.074152026800e-01
    92    1.724375626436e-01
    93   -1.969371389091e-02
    94   -1.004680632199e-13
    95   -4.074119685717e-02
Sym=X
Ene= 0.008979
Spin=Alpha
Occup=0
     1   -6.750607053874e-14
     2    2.916456950421e-13
     3    6.956944989898e-13
     4    3.636274401254e-01
     5    2.897293115715e-15
     6    1.125910514311e-13
     7   -4.338232655642e-01
     8    6.040836511112e-14
     9    1.733263353098e-12
    10    3.318868383267e-14
    11   -2.508668294525e-01
    12   -2.100196167395e-14
    13    7.649465939154e-14
    14    8.250572482429e-14
    15    5.612219543978e-14
    16   -2.159094458552e-12
    17   -5.974532593840e-02
    18   -2.309441215004e-14
    19    1.056670994487e-13
    20    1.628887716218e-02
    21    1.431256281477e-01
    22    1.808824235763e-01
    23    4.438318931666e-02
    24    9.346428721117e-15
    25    9.319224577447e-02
    26    1.104080098945e-02
    27   -1.738982606773e-13
    28   -2.782461535901e-02
    29   -4.844362575733e-02
    30    9.289373222944e-02
    31   -7.118966557272e-14
    32    2.025822331995e-01
    33   -5.142193070194e-14
    34    2.823652658206e-01
    35   -3.959358194819e-01
    36   -2.215608277810e-02
    37    1.793396432420e-13
    38   -1.998027528019e-02
    39   -1.628887716209e-02
    40   -1.431256281478e-01
    41   -1.808824235743e-01
    42    4.438318931679e-02
    43    2.314941970425e-14
    44   -9.319224577453e-02
    45    1.104080099124e-02
    46    1.164889622374e-13
    47    2.782461535502e-02
    48    4.844362575750e-02
    49    9.289373222949e-02
    50   -4.459661476043e-14
    51   -2.025822331996e-01
    52   -8.197194254772e-14
    53   -2.823652658205e-01
    54    3.959358194855e-01
    55   -2.215608277808e-02
    56   -1.559873217901e-13
    57    1.998027528017e-02
    58   -8.517550734762e-03
    59   -2.347559376800e-02
    60    2.144539307566e-01
    61    1.696142196342e-02
    62   -1.949977000628e-14
    63   -3.406839255162e-01
    64    1.958475052691e-01
    65   -2.660973758149e-13
    66    4.182043804001e-01
    67   -1.002953931929e-01
    68   -4.102978121302e-02
    69    5.631413977499e-14
    70   -4.111658710322e-02
    71   -2.012987352725e-14
    72   -3.346912426398e-01
    73    4.929511159872e-01
    74   -1.161662629880e-02
    75    2.598249741597e-13
    76   -1.469646816388e-02
    77    8.517550734984e-03
    78    2.347559376923e-02
    79   -2.144539307674e-01
    80    1.696142196324e-02
    81    4.808577171125e-16
    82    3.406839255163e-01
    83    1.958475052653e-01
    84    2.499259560840e-13
    85   -4.182043803993e-01
    86    1.002953931925e-01
    87   -4.102978121313e-02
    88   -1.081425518495e-13
    89    4.111658710328e-02
    90   -5.449234022432e-14
    91    3.346912426403e-01
    92   -4.929511159806e-01
    93   -1.161662629890e-02
    94   -2.405079105096e-13
    95    1.469646816428e-02
[5D]
