[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    9.845803568615e-02
     2    1.340054682475e-03
     3    1.113434878474e-03
     4   -1.416795900357e-04
     5   -1.287659512260e-14
     6    9.961847214887e-05
     7    8.238307652225e-04
     8   -7.932545043619e-15
     9   -1.125067123917e-03
    10    1.111942738305e-04
    11   -2.384237792901e-04
    12    2.689846556640e-16
    13    1.592374506741e-04
    14    8.229042737001e-17
    15    9.054366560028e-05
    16    2.170198618296e-04
    17   -1.135078653360e-04
    18   -2.771323876824e-16
    19    1.385165766689e-04
    20   -6.338426157002e-01
    21   -1.146179150773e-02
    22    4.165004979572e-03
    23    4.168415147694e-04
    24   -1.149568380700e-14
    25   -5.899759023355e-04
    26    6.295959133277e-05
    27   -6.678018667585e-15
    28   -1.100584314880e-03
    29    2.752690492732e-06
    30   -3.240682975023e-04
    31    3.975757978992e-17
    32   -7.354518609132e-04
    33    1.198288721347e-15
    34    6.149411796560e-04
    35   -7.098000612205e-04
    36   -4.858570695593e-04
    37   -9.150507298207e-16
    38   -9.654462856773e-05
    39    2.449909302759e-01
    40    4.726670576864e-03
    41   -5.289504369393e-03
    42    1.056724862136e-04
    43   -1.031875772183e-14
    44    1.260139839352e-04
    45   -2.012985031455e-03
    46   -8.133684838107e-15
    47    2.427544011829e-03
    48    1.153765692797e-04
    49   -4.081190159532e-04
    50    2.028497270536e-17
    51    3.165867299221e-04
    52   -1.362638951353e-15
    53   -5.006211429201e-04
    54   -6.401947018228e-04
    55   -2.941980688259e-04
    56   -8.616734092066e-16
    57   -2.129917610890e-05
    58   -7.034106829017e-01
    59   -1.316973598189e-02
    60    8.834746012616e-03
    61   -2.228309898574e-05
    62   -8.569160173245e-15
    63   -3.433372268125e-05
    64    5.694566069664e-04
    65   -3.999718117160e-15
    66    2.546006826740e-03
    67   -4.344652004251e-04
    68   -6.974913926723e-04
    69   -6.569194166225e-16
    70   -4.568958315538e-04
    71   -1.388125263154e-16
    72    7.620751174073e-04
    73   -3.069760266844e-04
    74    3.870324290396e-04
    75   -1.014993110633e-16
    76    4.578235056111e-04
    77    1.700154696743e-01
    78    3.506827735121e-03
    79   -4.273165024552e-03
    80    1.078460943892e-05
    81   -1.033014414419e-14
    82    6.159651689323e-05
    83    4.348300118402e-04
    84   -7.681151364904e-15
    85   -1.403515643758e-03
    86    3.485628642570e-04
    87   -6.569309016088e-04
    88   -6.465927265289e-16
    89    4.980241284853e-04
    90    1.772021386664e-15
    91   -5.319007691844e-04
    92   -2.053800739447e-04
    93    2.499573631700e-04
    94   -2.951350759571e-16
    95   -3.702251917897e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    8.851810748924e-01
     2    1.595929828645e-02
     3   -9.969120695839e-03
     4    2.123267393972e-06
     5    1.467916095051e-14
     6   -7.194565444200e-05
     7   -7.751326376429e-05
     8    8.456522132391e-15
     9    3.666969216616e-03
    10    1.514626827297e-04
    11   -5.051621295794e-06
    12    6.507613011109e-16
    13   -2.236455605672e-04
    14   -2.569506540984e-16
    15   -6.172135122249e-04
    16   -2.602673051737e-04
    17    1.298040037610e-05
    18   -1.598883474923e-16
    19    5.041254396546e-04
    20    3.081058995370e-01
    21    5.522721807446e-03
    22    2.847296534059e-03
    23   -3.123210148190e-04
    24    1.135329117090e-14
    25    4.253721957045e-04
    26   -3.288748057399e-03
    27    6.403507832025e-15
    28   -3.894298671356e-04
    29   -8.094936678915e-06
    30    2.681499202536e-04
    31    1.267604510917e-15
    32    2.654503051531e-04
    33   -1.655651157532e-15
    34   -1.984435722454e-04
    35    1.338887403810e-03
    36    3.161949543212e-04
    37    3.227669235115e-16
    38   -3.324357599175e-05
    39    3.021922177005e-01
    40    5.463551825390e-03
    41    2.337587027108e-03
    42    3.224995220192e-04
    43    9.622957386744e-15
    44    4.214774588920e-04
    45    3.064763687119e-03
    46    8.575063898213e-15
    47   -2.731745059426e-04
    48   -4.553245580060e-06
    49   -3.409883910102e-04
    50    1.173538098354e-15
    51    3.362735883063e-04
    52    1.024412763679e-15
    53   -2.472877389231e-04
    54    1.273846754111e-03
    55   -3.480310435515e-04
    56    4.018634962066e-16
    57   -2.087020807810e-05
    58   -1.063288070645e-02
    59   -3.169751257609e-04
    60   -5.682717464886e-04
    61    1.188107402499e-04
    62    7.311176459864e-15
    63   -1.441044805808e-04
    64   -4.042498181932e-04
    65    4.418662401381e-15
    66   -8.753683871107e-04
    67   -1.201179906496e-04
    68   -8.017929421224e-05
    69    2.244694209902e-15
    70   -3.259231677098e-05
    71   -2.043262088655e-15
    72   -3.135601611691e-05
    73   -2.453971775908e-04
    74    4.738694381894e-05
    75   -6.350158176739e-16
    76    9.295669155494e-05
    77    1.575041592848e-01
    78    2.827752688468e-03
    79   -2.621625080541e-03
    80   -1.183355542008e-04
    81    9.936257306588e-15
    82   -1.360844104200e-04
    83    9.262974231820e-04
    84    4.224073811706e-15
    85   -1.195135313241e-03
    86   -2.154368142708e-05
    87   -8.730955969902e-05
    88    8.860026272308e-16
    89    1.034289450593e-04
    90   -2.317269475311e-15
    91   -2.224573626420e-04
    92   -1.868452187679e-04
    93    3.204406899545e-05
    94   -1.606709474156e-16
    95   -3.748386123619e-05
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    3.813306321132e-01
     2    5.933812536548e-03
     3    7.240018569962e-05
     4   -8.349700056779e-06
     5    3.575454703562e-15
     6    1.577540965979e-04
     7    1.785558256956e-04
     8    1.771170589128e-15
     9   -1.375900651899e-03
    10    5.736085765882e-04
    11    3.154663567804e-06
    12    8.685100029714e-16
    13    3.895308629416e-04
    14   -1.419591845465e-15
    15   -1.527104175465e-04
    16    3.512847063099e-04
    17   -2.919104613157e-05
    18   -9.103509313882e-16
    19    5.653472859663e-04
    20   -5.928044869874e-01
    21   -1.062890774400e-02
    22    2.690806531278e-03
    23    3.458215353666e-04
    24    5.137813705958e-15
    25   -4.826865404334e-04
    26    9.630879567286e-04
    27    3.727483626003e-15
    28    7.013681369168e-05
    29    4.115508098257e-05
    30   -1.375246104570e-04
    31    1.069431223741e-15
    32   -7.580304451768e-04
    33   -1.822509887665e-15
    34    4.103747345252e-04
    35   -1.090225578039e-03
    36   -4.224180472161e-04
    37    8.975714108566e-16
    38   -1.782632246439e-04
    39   -5.554886330970e-01
    40   -1.004080803310e-02
    41    3.433120393962e-03
    42   -3.509550098077e-04
    43    4.853190240628e-15
    44   -4.541268034214e-04
    45   -5.728741931741e-04
    46    4.298372300337e-15
    47   -5.934089266799e-05
    48    3.735983193605e-05
    49    2.615729128361e-04
    50   -9.425646599802e-17
    51   -8.687711485556e-04
    52   -2.079708694425e-16
    53    4.754238406910e-04
    54   -9.584520957441e-04
    55    4.632790223975e-04
    56    1.729891515904e-17
    57   -2.007625085303e-04
    58    4.211138522984e-01
    59    7.783096476933e-03
    60   -3.665489174806e-03
    61   -7.421939528768e-05
    62    6.395242474085e-15
    63   -1.669068696079e-05
    64   -2.051750339235e-04
    65    2.250458158819e-15
    66   -5.355409357702e-04
    67    4.495741468920e-04
    68    4.067642005491e-04
    69    1.125086601164e-16
    70    2.542700973726e-04
    71    7.480078147488e-16
    72   -5.033311469744e-04
    73    3.322003494042e-04
    74   -2.791067782431e-04
    75    9.669778699207e-16
    76   -3.384934123075e-04
    77    1.110514621676e-01
    78    1.993776247104e-03
    79    5.022319158782e-05
    80    7.293754852575e-05
    81    6.260255123808e-15
    82   -2.990477365084e-05
    83   -8.071189316865e-04
    84    3.947117234134e-15
    85   -1.230518326237e-05
    86    2.756605652655e-04
    87   -1.119614293444e-04
    88    2.055359294555e-15
    89    1.064315563191e-05
    90   -2.939479153175e-16
    91   -1.596676417810e-04
    92    2.183425495000e-04
    93    1.391425129544e-04
    94    1.766872204497e-15
    95   -1.023157471902e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    1.906328697119e-01
     2    2.884831110513e-03
     3    7.451108547503e-04
     4    1.578847289715e-04
     5   -2.174047813377e-15
     6    1.282606895077e-04
     7   -1.324123162043e-03
     8   -9.971436571865e-16
     9   -1.214466309627e-03
    10    1.028724714261e-04
    11    2.119526066098e-04
    12    4.694515458752e-16
    13    1.712578793607e-04
    14   -5.637964882867e-16
    15    1.067259778969e-04
    16    2.672946290746e-04
    17    1.967736264193e-04
    18   -1.038596798136e-15
    19    1.855795421532e-04
    20    2.773645517939e-01
    21    5.248104112119e-03
    22   -4.375388867196e-03
    23   -7.285951338820e-05
    24   -8.527530053002e-18
    25    1.223009487157e-04
    26    1.521343725822e-03
    27    3.016363046693e-17
    28    2.478704543695e-03
    29    1.351543041367e-04
    30    2.794454948299e-04
    31    2.691070843049e-16
    32    1.408445206783e-04
    33    3.907678677803e-16
    34   -4.201247489449e-04
    35   -5.520663872473e-04
    36    2.506313336129e-04
    37    1.286677307295e-16
    38   -6.767052532547e-05
    39   -6.567704421106e-01
    40   -1.164895702544e-02
    41    2.101570792998e-03
    42   -3.972020018488e-04
    43    1.826723044893e-16
    44   -6.329909176545e-04
    45   -9.260484977960e-04
    46   -1.412824196455e-15
    47   -3.991011963001e-04
    48    4.223441428398e-05
    49    1.424981250218e-05
    50   -3.004773591891e-16
    51   -4.919747543109e-04
    52    8.752976912227e-17
    53    4.145066285835e-04
    54   -1.028409534484e-03
    55    3.474277580268e-04
    56    1.109587987213e-17
    57   -6.739589960642e-05
    58   -5.458366042797e-01
    59   -9.779201791051e-03
    60    3.529309095169e-03
    61    4.981367954791e-06
    62    1.293689196625e-15
    63    3.514378827265e-05
    64    1.104010674726e-03
    65    2.388347875221e-15
    66   -1.582533051839e-04
    67   -4.342970145263e-05
    68    9.492354848162e-05
    69    1.373588259969e-16
    70    7.921646819224e-05
    71   -6.527398117712e-16
    72    1.619501430460e-04
    73   -6.133174311165e-04
    74    6.821051246616e-05
    75   -8.153531815952e-16
    76    9.344146524276e-05
    77   -3.899191587400e-01
    78   -7.210730841931e-03
    79    4.117744645285e-03
    80    9.719494248562e-06
    81    2.202881540145e-15
    82   -1.282661955685e-05
    83    1.123559040672e-03
    84    1.175122703714e-15
    85    1.881688792809e-03
    86   -2.286700630246e-04
    87    2.442933864828e-04
    88    7.486571208655e-16
    89   -4.818836498828e-05
    90   -4.468838740677e-16
    91    2.923191446573e-04
    92   -3.522020838956e-04
    93   -2.236305263349e-04
    94    8.104866147618e-16
    95    1.260852494780e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    1.408714122468e-01
     2    2.372081422294e-03
     3   -5.872582378611e-04
     4   -1.053727248052e-04
     5    6.641368865743e-16
     6    4.428603943173e-05
     7    1.219786931106e-03
     8    3.946997516302e-16
     9   -1.240579216026e-04
    10   -3.776907793825e-05
    11   -9.698040744156e-05
    12    3.310763643277e-17
    13    7.126910046087e-06
    14    2.252349054760e-16
    15    3.783511837620e-05
    16    7.562408581732e-05
    17   -1.894942621179e-04
    18    1.795419417881e-16
    19    5.717909233157e-05
    20   -2.641905344367e-01
    21   -4.503436621211e-03
    22   -6.561426974075e-04
    23    1.102184494483e-04
    24   -2.672593988983e-15
    25   -2.594521340706e-04
    26    7.672812884100e-04
    27   -7.307747871096e-16
    28    1.345604691173e-04
    29    3.271755509087e-05
    30    2.822202118114e-04
    31   -2.967541710207e-16
    32    1.011492767570e-04
    33    2.502725286306e-16
    34   -1.118333065881e-05
    35   -4.929580745933e-04
    36    1.077264640821e-05
    37    1.493438664282e-16
    38    2.741123330758e-05
    39    3.218305022695e-01
    40    5.827735384091e-03
    41   -1.619651128696e-03
    42    1.106297840347e-04
    43   -1.910419539246e-15
    44    2.093821161748e-04
    45    1.412004198474e-04
    46   -3.017926210496e-16
    47    1.183024097927e-03
    48    6.776417017611e-05
    49   -4.602208520980e-05
    50   -5.802779987077e-17
    51    7.695624744648e-05
    52    4.248869011623e-16
    53   -2.301162141308e-04
    54    1.549870238021e-04
    55   -1.854557965108e-04
    56    8.844424727381e-17
    57   -4.239623823112e-05
    58    1.572612857236e-01
    59    3.015838217478e-03
    60   -2.831271077655e-03
    61    2.121398875245e-05
    62   -5.350099850554e-15
    63    5.793141947243e-06
    64   -2.270644829896e-03
    65   -4.000276326676e-15
    66    2.275258770690e-04
    67    4.635415369992e-05
    68    2.658909298995e-04
    69   -4.709012425548e-16
    70    3.309263029111e-04
    71   -1.597946640423e-17
    72   -2.899525004809e-04
    73   -1.630268598249e-04
    74   -3.434953277844e-05
    75   -3.926984851930e-16
    76   -2.338456445317e-04
    77   -8.813756499962e-01
    78   -1.620442126794e-02
    79    8.378090394605e-03
    80   -3.258724814376e-05
    81   -6.022319728358e-15
    82   -1.096430168251e-05
    83   -1.985833101660e-03
    84   -3.862590928291e-15
    85    8.203219446149e-04
    86   -3.988748633686e-04
    87    4.761226255227e-04
    88   -1.701960717494e-16
    89   -3.592990880968e-04
    90    3.300131011298e-17
    91    7.085437774245e-04
    92   -6.470975728576e-04
    93   -3.207741022240e-04
    94    3.263178427867e-16
    95    4.810389351316e-04
Sym=X
Ene= 1.985279
Spin=Alpha
Occup=1
     1    1.308951081566e-01
     2   -2.670647447681e-01
     3   -2.333160297330e-01
     4    2.114746753080e-13
     5    4.525681675040e-16
     6    1.060333495488e-02
     7    5.830940424799e-14
     8    1.080408679626e-15
     9    3.217655648227e-02
    10   -4.680872899981e-03
    11   -1.903862114599e-14
    12    8.462537196712e-16
    13   -9.622563931451e-03
    14   -2.815106610699e-16
    15   -1.247232238225e-01
    16   -1.981511496915e-02
    17    6.617587343145e-15
    18   -2.634090395655e-16
    19    1.889983188306e-02
    20    8.902489401519e-02
    21   -1.783035851688e-01
    22   -6.139091940219e-02
    23    4.557920258091e-02
    24   -1.942608348593e-15
    25    1.432474932370e-03
    26   -2.344566909188e-02
    27   -5.075157551427e-16
    28   -1.091252383289e-02
    29   -7.129215772637e-03
    30    7.208589538975e-03
    31    6.460708512707e-16
    32   -9.442910181818e-03
    33   -8.473347060736e-16
    34   -6.763888243756e-02
    35   -7.534959678810e-04
    36    9.417926739204e-03
    37    9.148230571447e-16
    38    3.525375720090e-03
    39    8.902489401585e-02
    40   -1.783035851697e-01
    41   -6.139091940284e-02
    42   -4.557920258076e-02
    43   -1.557191413451e-15
    44    1.432474932463e-03
    45    2.344566909179e-02
    46   -1.919910271576e-15
    47   -1.091252383281e-02
    48   -7.129215772679e-03
    49   -7.208589538969e-03
    50    3.520674292270e-16
    51   -9.442910181840e-03
    52   -2.204686179514e-16
    53   -6.763888243810e-02
    54   -7.534959680722e-04
    55   -9.417926739253e-03
    56    1.091151431116e-16
    57    3.525375720122e-03
    58    7.988632715961e-02
    59   -1.597776428700e-01
    60   -1.108083351982e-01
    61   -1.979230605685e-02
    62   -3.246727509784e-15
    63   -3.245571237380e-02
    64   -3.886052171001e-03
    65   -1.721087309204e-15
    66   -1.280710983279e-02
    67   -4.467005860085e-03
    68    1.456213527284e-03
    69    6.574283988671e-16
    70   -7.109104232008e-03
    71   -3.565529661393e-16
    72   -6.246998243452e-02
    73   -1.088290448045e-02
    74   -4.845365738457e-03
    75    3.340450476925e-16
    76   -6.496145748997e-03
    77    7.988632715926e-02
    78   -1.597776428695e-01
    79   -1.108083351978e-01
    80    1.979230605715e-02
    81   -2.986439991610e-15
    82   -3.245571237362e-02
    83    3.886052171024e-03
    84   -2.701488373211e-15
    85   -1.280710983276e-02
    86   -4.467005860042e-03
    87   -1.456213527249e-03
    88    5.749500165296e-17
    89   -7.109104232005e-03
    90    2.210473924067e-17
    91   -6.246998243421e-02
    92   -1.088290448039e-02
    93    4.845365738446e-03
    94   -7.628877400508e-16
    95   -6.496145748960e-03
Sym=X
Ene= 1.980603
Spin=Alpha
Occup=1
     1   -1.184679399947e-01
     2    2.504972349870e-01
     3    1.974894735822e-01
     4   -2.210317658651e-13
     5    6.018748901243e-15
     6    8.054766376111e-02
     7   -1.372548856673e-13
     8    2.879744629411e-15
     9    4.427356379029e-03
    10    1.014877868888e-03
    11    2.026825640353e-14
    12   -5.155170890312e-16
    13    4.569301331229e-03
    14    2.214199743268e-16
    15    1.799450063577e-01
    16    2.534779828638e-02
    17   -4.261007275066e-16
    18    3.353397473218e-16
    19   -2.544427345564e-02
    20   -3.926026779383e-03
    21    2.870211908462e-03
    22   -6.205754463978e-03
    23   -2.178352328680e-02
    24    7.574379659798e-15
    25    1.015476984455e-01
    26   -7.452993015917e-03
    27    3.156913443776e-15
    28    3.302764709439e-02
    29   -5.192265799139e-03
    30   -1.851518921239e-02
    31    7.391497199243e-16
    32    4.287836553921e-03
    33    4.516994481339e-16
    34    1.661860841968e-02
    35    4.304702293841e-03
    36   -3.389521597754e-03
    37    7.288670202810e-17
    38    3.510501879066e-04
    39   -3.926026779675e-03
    40    2.870211909198e-03
    41   -6.205754463632e-03
    42    2.178352328661e-02
    43    6.940284669471e-15
    44    1.015476984456e-01
    45    7.452993015847e-03
    46    5.562158431230e-15
    47    3.302764709438e-02
    48   -5.192265799124e-03
    49    1.851518921239e-02
    50   -1.042299124291e-15
    51    4.287836553937e-03
    52    1.633338710530e-15
    53    1.661860842027e-02
    54    4.304702294031e-03
    55    3.389521597805e-03
    56    4.331886686928e-16
    57    3.510501878837e-04
    58    1.095747737790e-01
    59   -2.176176596261e-01
    60   -1.304696620042e-01
    61   -1.474253537000e-02
    62    8.257313031324e-15
    63    5.340679437550e-02
    64   -1.352000324213e-02
    65    2.387600135108e-15
    66    1.358184377859e-02
    67    3.705719309350e-03
    68    4.256501699981e-04
    69   -8.638119655458e-16
    70   -1.228471341423e-02
    71   -5.927850715741e-16
    72   -1.504725336217e-01
    73   -3.837674001701e-02
    74   -1.041123493181e-02
    75   -3.243119528367e-16
    76   -1.229657451642e-02
    77    1.095747737791e-01
    78   -2.176176596263e-01
    79   -1.304696620043e-01
    80    1.474253536987e-02
    81    9.189603909429e-15
    82    5.340679437535e-02
    83    1.352000324210e-02
    84    8.700972518729e-15
    85    1.358184377846e-02
    86    3.705719309313e-03
    87   -4.256501700236e-04
    88    2.361527029190e-15
    89   -1.228471341422e-02
    90   -2.212324127552e-15
    91   -1.504725336217e-01
    92   -3.837674001707e-02
    93    1.041123493181e-02
    94    5.491958830580e-16
    95   -1.229657451644e-02
Sym=X
Ene= 1.977823
Spin=Alpha
Occup=1
     1   -4.292360892068e-13
     2    9.225780729014e-13
     3    8.672549665466e-13
     4    1.011347028268e-01
     5    1.927901308602e-15
     6    2.949663233031e-13
     7    5.290463251904e-02
     8    1.040738791947e-15
     9   -1.262018404996e-14
    10    2.165472908170e-14
    11   -1.002936416791e-02
    12    8.394791613389e-17
    13    1.369523456909e-14
    14    4.701219070708e-16
    15    6.844868716552e-13
    16    1.273003406117e-13
    17    1.333855123242e-03
    18   -5.770496432477e-17
    19   -8.895609993561e-14
    20   -1.074430804243e-01
    21    2.203958249345e-01
    22    1.216445976493e-01
    23    6.915657367874e-02
    24    1.793288765557e-15
    25   -3.306444189126e-03
    26    1.427404987122e-02
    27   -1.615119432210e-15
    28   -1.022512672748e-02
    29    9.987080609844e-03
    30    1.144552645641e-03
    31    1.631836652673e-15
    32    4.521030855340e-03
    33    4.962015217060e-16
    34    1.712738235459e-01
    35    4.888228579572e-02
    36   -1.580634660009e-02
    37    6.010767131574e-16
    38   -7.190934053382e-03
    39    1.074430804243e-01
    40   -2.203958249343e-01
    41   -1.216445976495e-01
    42    6.915657367916e-02
    43    1.835748015648e-15
    44    3.306444189347e-03
    45    1.427404987115e-02
    46    5.174786515197e-15
    47    1.022512672761e-02
    48   -9.987080609814e-03
    49    1.144552645740e-03
    50   -1.045740388773e-15
    51   -4.521030855316e-03
    52    1.153337599202e-15
    53   -1.712738235460e-01
    54   -4.888228579587e-02
    55   -1.580634660008e-02
    56   -5.980938403540e-16
    57    7.190934053382e-03
    58    7.588757007207e-02
    59   -1.528067238185e-01
    60   -1.000990043494e-01
    61    1.002633851280e-01
    62    9.038264564440e-16
    63    2.772024505583e-03
    64    2.539514396922e-02
    65   -4.665554313293e-15
    66   -1.140175043478e-02
    67   -1.229170281779e-02
    68    3.387833453923e-03
    69   -6.609048781693e-16
    70    1.188531057217e-03
    71   -1.917183205671e-15
    72   -1.380459463928e-01
    73   -4.216090462510e-02
    74   -6.708263573985e-03
    75    7.861319234459e-16
    76   -1.152088346047e-02
    77   -7.588757007226e-02
    78    1.528067238186e-01
    79    1.000990043496e-01
    80    1.002633851280e-01
    81    2.311999065574e-15
    82   -2.772024505609e-03
    83    2.539514396922e-02
    84    5.684695887416e-15
    85    1.140175043480e-02
    86    1.229170281780e-02
    87    3.387833453914e-03
    88    5.734056442074e-16
    89   -1.188531057223e-03
    90   -1.707429264483e-15
    91    1.380459463929e-01
    92    4.216090462511e-02
    93   -6.708263573987e-03
    94   -2.345514841530e-15
    95    1.152088346048e-02
Sym=X
Ene= 1.970767
Spin=Alpha
Occup=1
     1    9.879634463423e-15
     2    4.898017732472e-14
     3   -4.878663180794e-14
     4    8.932121017599e-02
     5   -5.931892310505e-15
     6   -2.814293539238e-14
     7    4.092932527694e-02
     8   -4.794263043786e-15
     9    6.721321862015e-15
    10   -2.813855453300e-15
    11   -4.440910792656e-03
    12    1.351213246735e-17
    13    8.697275360903e-15
    14   -1.061346889824e-15
    15    3.002973098870e-15
    16   -3.468307048115e-15
    17    4.668197465698e-04
    18   -1.688187925044e-16
    19    5.253425728796e-17
    20   -5.897799859496e-02
    21    1.257497965320e-01
    22    1.248972436213e-01
    23    8.669370363916e-02
    24   -2.265739016058e-15
    25    1.111195338259e-01
    26    9.483462225680e-03
    27    7.023360933869e-16
    28    4.594500051590e-03
    29   -9.414396613494e-03
    30    2.550814124749e-03
    31    3.925124111072e-16
    32    7.145218843429e-03
    33    1.549435457648e-15
    34    1.746647316994e-01
    35    6.401245634981e-02
    36   -1.280081107729e-02
    37   -2.498905432803e-15
    38   -4.353317427338e-03
    39    5.897799859485e-02
    40   -1.257497965316e-01
    41   -1.248972436210e-01
    42    8.669370363902e-02
    43   -1.636528435103e-15
    44   -1.111195338258e-01
    45    9.483462225693e-03
    46   -3.191923907293e-15
    47   -4.594500051605e-03
    48    9.414396613484e-03
    49    2.550814124734e-03
    50   -1.330762014240e-15
    51   -7.145218843409e-03
    52    1.199482569888e-15
    53   -1.746647316990e-01
    54   -6.401245634969e-02
    55   -1.280081107726e-02
    56    2.280471653315e-15
    57    4.353317427329e-03
    58   -8.137941971387e-02
    59    1.720559047125e-01
    60    1.917248902574e-01
    61   -1.095050778975e-01
    62    1.228049517900e-15
    63   -1.055458424545e-01
    64   -1.670551323318e-02
    65    3.923711193424e-15
    66   -8.222237182475e-04
    67    5.314264860431e-03
    68    1.559809636920e-02
    69   -2.515778877441e-15
    70   -2.686876616389e-03
    71   -4.851372000918e-16
    72    2.299461311990e-01
    73    8.440399635783e-02
    74    1.050513186900e-02
    75   -4.601852439847e-15
    76    1.456603446987e-02
    77    8.137941971407e-02
    78   -1.720559047127e-01
    79   -1.917248902576e-01
    80   -1.095050778976e-01
    81    2.085678569508e-15
    82    1.055458424549e-01
    83   -1.670551323321e-02
    84   -2.038868156638e-15
    85    8.222237182995e-04
    86   -5.314264860423e-03
    87    1.559809636921e-02
    88    2.396485370569e-15
    89    2.686876616378e-03
    90   -7.881098104825e-16
    91   -2.299461311995e-01
    92   -8.440399635799e-02
    93    1.050513186903e-02
    94    3.843193117467e-15
    95   -1.456603446990e-02
Sym=X
Ene= 1.970405
Spin=Alpha
Occup=1
     1   -7.247929645064e-02
     2    1.595546043524e-01
     3    1.816071860260e-01
     4   -5.395908453684e-14
     5   -3.728058440008e-15
     6    1.486342035759e-01
     7   -3.576519759193e-14
     8   -3.229706656084e-15
     9    3.297234167914e-02
    10    9.352053426164e-03
    11    1.050032622099e-14
    12   -3.427474442751e-16
    13   -8.914744548211e-03
    14    5.351936996282e-16
    15    2.023950004700e-01
    16    4.410452279147e-02
    17   -4.363891461800e-16
    18   -6.287195313011e-17
    19   -2.267318269233e-02
    20    8.756765136870e-02
    21   -1.934775117593e-01
    22   -1.706534971298e-01
    23   -1.351913170196e-01
    24    1.375253095810e-15
    25   -1.858808334907e-02
    26   -2.257293790263e-02
    27   -2.391007115794e-15
    28   -7.904173015921e-04
    29    7.191339024177e-03
    30   -1.541873801421e-02
    31    1.447883394538e-16
    32   -5.350767973617e-03
    33    7.146109213520e-16
    34   -2.183940657268e-01
    35   -6.948312205528e-02
    36    1.590882174217e-02
    37    2.419231154026e-16
    38    6.654392262533e-03
    39    8.756765136862e-02
    40   -1.934775117590e-01
    41   -1.706534971297e-01
    42    1.351913170196e-01
    43    7.265125292774e-16
    44   -1.858808334928e-02
    45    2.257293790266e-02
    46   -1.624550730644e-15
    47   -7.904173016717e-04
    48    7.191339024215e-03
    49    1.541873801421e-02
    50   -6.349613237322e-16
    51   -5.350767973621e-03
    52    1.007935327016e-17
    53   -2.183940657267e-01
    54   -6.948312205524e-02
    55   -1.590882174215e-02
    56   -8.650725823373e-16
    57    6.654392262530e-03
    58   -3.171684884096e-02
    59    6.672300781051e-02
    60    6.910093381050e-02
    61    1.802283198289e-02
    62   -5.352110461011e-16
    63   -1.151542685225e-01
    64    5.821848560814e-03
    65    3.003962322895e-16
    66   -2.056245195849e-02
    67   -4.982720617684e-03
    68    7.692955441691e-03
    69   -2.325909727291e-16
    70    2.473065317388e-03
    71   -7.204555022118e-16
    72    1.067567312721e-01
    73    3.878169333814e-02
    74    5.404608816051e-03
    75    9.732245212126e-16
    76    6.383077119545e-03
    77   -3.171684884069e-02
    78    6.672300780992e-02
    79    6.910093381004e-02
    80   -1.802283198327e-02
    81    1.068899725268e-15
    82   -1.151542685223e-01
    83   -5.821848560878e-03
    84    5.035649852605e-15
    85   -2.056245195849e-02
    86   -4.982720617717e-03
    87   -7.692955441676e-03
    88    4.427069768316e-16
    89    2.473065317394e-03
    90   -1.346377110282e-16
    91    1.067567312715e-01
    92    3.878169333793e-02
    93   -5.404608816021e-03
    94   -8.165191767267e-16
    95    6.383077119495e-03
Sym=X
Ene= 1.966457
Spin=Alpha
Occup=1
     1    8.647047252123e-04
     2    7.025800276910e-04
     3   -1.153599845434e-02
     4    7.671816748001e-14
     5   -9.506939321236e-15
     6    1.885319834937e-01
     7    4.420603162897e-14
     8   -5.710687188092e-15
     9    7.848072089464e-02
    10   -1.123290439850e-02
    11   -6.646888753830e-15
    12    4.056911778570e-16
    13    1.794985271699e-03
    14   -8.488356511576e-16
    15    1.188094417770e-01
    16    1.330243117299e-02
    17    2.675835690375e-15
    18   -8.187830294130e-16
    19   -1.583919479965e-02
    20    3.544176760090e-03
    21   -1.294435447659e-02
    22    4.172815246973e-02
    23    2.011285535653e-01
    24   -5.200807427443e-15
    25    1.125204940968e-01
    26    3.941845932022e-02
    27   -1.774299751082e-15
    28    3.474609901462e-02
    29    7.978561998692e-03
    30   -8.582400491802e-03
    31   -2.975138132702e-16
    32   -1.241261138291e-02
    33   -2.975911482435e-16
    34    1.584327812983e-01
    35    4.873419780272e-02
    36   -1.283246042913e-02
    37    1.702969269564e-16
    38   -5.899728925786e-03
    39    3.544176760113e-03
    40   -1.294435447666e-02
    41    4.172815246961e-02
    42   -2.011285535655e-01
    43   -5.131050665497e-15
    44    1.125204940968e-01
    45   -3.941845932017e-02
    46   -4.017336240677e-15
    47    3.474609901461e-02
    48    7.978561998696e-03
    49    8.582400491797e-03
    50    1.765263259115e-16
    51   -1.241261138291e-02
    52   -1.375402722762e-15
    53    1.584327812984e-01
    54    4.873419780289e-02
    55    1.283246042914e-02
    56   -6.792220348471e-16
    57   -5.899728925789e-03
    58    1.089674936116e-02
    59   -2.699837946582e-02
    60    3.518668570587e-03
    61   -1.292622669348e-01
    62   -4.693031835687e-16
    63   -2.006783965924e-01
    64   -3.965780650867e-02
    65    7.960023085571e-16
    66   -6.361301054333e-02
    67   -5.375118522437e-03
    68   -8.347594589772e-03
    69    6.336192432976e-16
    70   -3.145491252038e-03
    71    9.688742483363e-17
    72    1.622512636398e-01
    73    5.089243754223e-02
    74    7.336720703866e-03
    75   -1.078357202731e-16
    76    1.005835160352e-02
    77    1.089674936122e-02
    78   -2.699837946589e-02
    79    3.518668570578e-03
    80    1.292622669347e-01
    81    1.315807289469e-16
    82   -2.006783965922e-01
    83    3.965780650860e-02
    84   -3.151550960622e-15
    85   -6.361301054329e-02
    86   -5.375118522432e-03
    87    8.347594589785e-03
    88   -1.401590093913e-16
    89   -3.145491252034e-03
    90    1.185554375147e-16
    91    1.622512636397e-01
    92    5.089243754215e-02
    93   -7.336720703857e-03
    94    1.196008529973e-15
    95    1.005835160352e-02
Sym=X
Ene= 1.958872
Spin=Alpha
Occup=1
     1   -4.770198196586e-02
     2    1.141491886879e-01
     3    1.339087754383e-01
     4    2.843948425971e-13
     5   -2.288739058888e-14
     6   -3.647394177056e-01
     7    1.117886184117e-13
     8   -1.209711803065e-14
     9   -1.444415695759e-01
    10   -7.892153767633e-03
    11   -3.132493118033e-14
    12    1.329334023607e-15
    13    5.557180305104e-03
    14    1.283333138178e-16
    15   -2.584059384585e-01
    16   -9.581703176103e-02
    17    5.081329977421e-15
    18   -9.238000749383e-16
    19    1.816383506494e-02
    20   -1.537015408508e-02
    21    3.535333298696e-02
    22    3.772500153104e-02
    23   -1.383595351371e-01
    24   -2.314118392944e-14
    25    1.020035599960e-01
    26   -4.481418697751e-02
    27   -1.259006740463e-14
    28    2.466874703517e-03
    29   -1.495381192712e-02
    30   -2.727241639015e-02
    31   -1.050729302047e-17
    32    1.424406275239e-02
    33    2.233184727346e-15
    34   -5.652479732641e-02
    35   -2.343002701722e-02
    36   -4.959495237999e-05
    37   -1.758525545696e-15
    38    7.545865027951e-03
    39   -1.537015408489e-02
    40    3.535333298647e-02
    41    3.772500153084e-02
    42    1.383595351364e-01
    43   -2.349435125799e-14
    44    1.020035599964e-01
    45    4.481418697724e-02
    46   -1.319047784064e-14
    47    2.466874703665e-03
    48   -1.495381192715e-02
    49    2.727241639013e-02
    50    1.105282778565e-15
    51    1.424406275240e-02
    52   -2.292429154013e-15
    53   -5.652479732601e-02
    54   -2.343002701710e-02
    55    4.959495238627e-05
    56   -5.584870481799e-16
    57    7.545865027956e-03
    58    4.306260447895e-02
    59   -9.633305966804e-02
    60   -1.001538924445e-01
    61   -2.229513661784e-01
    62   -2.220098709539e-14
    63   -1.215286241382e-01
    64   -7.511758132243e-02
    65   -1.201666457798e-14
    66   -5.492212298373e-02
    67    1.191696298129e-02
    68    2.286129016187e-03
    69   -1.686665467265e-15
    70   -9.109844387986e-03
    71    2.124182411472e-17
    72    1.492155515827e-01
    73    7.371953784505e-02
    74    8.071653885500e-04
    75   -1.092564877142e-15
    76    7.731714867516e-03
    77    4.306260447892e-02
    78   -9.633305966791e-02
    79   -1.001538924442e-01
    80    2.229513661784e-01
    81   -2.300553142745e-14
    82   -1.215286241375e-01
    83    7.511758132234e-02
    84   -1.564714288032e-14
    85   -5.492212298342e-02
    86    1.191696298135e-02
    87   -2.286129016134e-03
    88   -1.801095266108e-15
    89   -9.109844388003e-03
    90    1.966611233800e-15
    91    1.492155515822e-01
    92    7.371953784486e-02
    93   -8.071653885229e-04
    94   -1.195063298284e-16
    95    7.731714867506e-03
Sym=X
Ene= 1.957660
Spin=Alpha
Occup=1
     1    1.770266029213e-14
     2   -3.379321809819e-14
     3   -1.267535511515e-13
     4    1.368929413139e-01
     5    5.755682034721e-14
     6    4.492430377251e-13
     7    4.383224934760e-02
     8    3.359048265165e-14
     9    1.853615185679e-13
    10    9.435130014733e-15
    11   -1.947582977782e-02
    12   -3.465254740339e-15
    13   -2.703451054162e-15
    14    2.843375664938e-16
    15    3.771473626582e-13
    16    1.113140030437e-13
    17    4.567521155017e-03
    18    1.738131978723e-15
    19   -3.535463368532e-14
    20   -5.782936784866e-02
    21    1.392553519256e-01
    22    1.404039165198e-01
    23   -2.371397208011e-01
    24    5.313012882157e-14
    25   -1.891760361350e-01
    26   -9.172031868908e-02
    27    2.759077482072e-14
    28   -7.921843901806e-02
    29    1.291445463846e-02
    30   -2.747000602579e-03
    31    7.159032368840e-17
    32   -3.317075178087e-03
    33   -4.224903479269e-15
    34   -1.700382846602e-01
    35   -8.025578914449e-02
    36    7.413271038675e-03
    37    3.786360526355e-15
    38   -1.703845090868e-04
    39    5.782936784869e-02
    40   -1.392553519256e-01
    41   -1.404039165198e-01
    42   -2.371397208013e-01
    43    5.433490912567e-14
    44    1.891760361348e-01
    45   -9.172031868913e-02
    46    3.263493222273e-14
    47    7.921843901803e-02
    48   -1.291445463843e-02
    49   -2.747000602653e-03
    50   -3.702784099200e-15
    51    3.317075178075e-03
    52    5.112568678176e-15
    53    1.700382846604e-01
    54    8.025578914461e-02
    55    7.413271038675e-03
    56    1.396063736509e-15
    57    1.703845090723e-04
    58    3.321994831726e-02
    59   -7.930853777149e-02
    60   -1.797897001674e-02
    61    4.308326453793e-03
    62    5.168261625229e-14
    63   -2.547544501125e-01
    64   -4.251278612142e-03
    65    2.456384018051e-14
    66   -5.368361478452e-02
    67   -1.649108378132e-02
    68    1.912226229379e-02
    69    2.511868948668e-15
    70    9.100426227034e-03
    71    1.378767517239e-15
    72    1.372672136586e-01
    73    7.927405680818e-02
    74    7.442886015062e-03
    75    4.275579216558e-15
    76   -3.149406086457e-04
    77   -3.321994831741e-02
    78    7.930853777184e-02
    79    1.797897001695e-02
    80    4.308326452884e-03
    81    5.310453520982e-14
    82    2.547544501129e-01
    83   -4.251278612453e-03
    84    3.566828398740e-14
    85    5.368361478460e-02
    86    1.649108378127e-02
    87    1.912226229379e-02
    88    4.671791089587e-15
    89   -9.100426227003e-03
    90   -4.272293615120e-15
    91   -1.372672136591e-01
    92   -7.927405680842e-02
    93    7.442886015069e-03
    94   -3.929214445347e-16
    95    3.149406086147e-04
Sym=X
Ene= 1.951859
Spin=Alpha
Occup=1
     1   -1.371288130974e-02
     2    3.645022463928e-02
     3    3.872541740520e-03
     4   -7.400427778989e-14
     5    9.319316265151e-14
     6   -1.529731503514e-01
     7   -3.788574604255e-14
     8    5.202061728472e-14
     9   -5.275845286134e-02
    10   -1.503568780896e-02
    11    5.559044190856e-15
    12   -4.586729063488e-15
    13    9.726715029937e-03
    14    3.408018734259e-16
    15   -1.363195508191e-01
    16   -6.822965094638e-02
    17   -4.840986735400e-15
    18    3.316849749209e-15
    19    6.177793784123e-03
    20    1.917442944512e-02
    21   -4.394359639424e-02
    22   -1.211599722998e-02
    23    5.882816714536e-03
    24    8.271370789156e-14
    25    2.492982476057e-01
    26   -4.364310135650e-03
    27    4.949720489036e-14
    28    8.777511769365e-02
    29   -1.927286149401e-02
    30    4.571219959948e-03
    31    1.062967618491e-15
    32    1.434504954844e-02
    33   -6.735744314113e-15
    34    8.427145533895e-02
    35    5.731275762407e-02
    36   -2.399020529001e-03
    37    4.545209623055e-15
    38    5.515738705024e-03
    39    1.917442944508e-02
    40   -4.394359639417e-02
    41   -1.211599722976e-02
    42   -5.882816714369e-03
    43    8.417428779012e-14
    44    2.492982476056e-01
    45    4.364310135690e-03
    46    5.520024817065e-14
    47    8.777511769356e-02
    48   -1.927286149399e-02
    49   -4.571219959949e-03
    50   -3.558517615097e-15
    51    1.434504954845e-02
    52    7.334569033612e-15
    53    8.427145533883e-02
    54    5.731275762397e-02
    55    2.399020528991e-03
    56    1.525584979719e-15
    57    5.515738705034e-03
    58   -8.236381344166e-03
    59    2.111692508636e-02
    60    1.226074829677e-02
    61    3.281191562616e-01
    62    7.616693651077e-14
    63   -1.761173275714e-01
    64    1.275078485807e-01
    65    3.699903704121e-14
    66   -7.243392818580e-02
    67   -1.724818758620e-02
    68   -1.730611004066e-04
    69    4.314707054937e-15
    70    8.745858540723e-03
    71    1.295058844928e-15
    72   -4.183319446203e-02
    73   -2.595995202292e-02
    74    6.808388604200e-03
    75    6.225477222587e-15
    76   -6.637645631056e-03
    77   -8.236381344131e-03
    78    2.111692508632e-02
    79    1.226074829687e-02
    80   -3.281191562616e-01
    81    7.729409308770e-14
    82   -1.761173275715e-01
    83   -1.275078485807e-01
    84    4.598594980294e-14
    85   -7.243392818575e-02
    86   -1.724818758620e-02
    87    1.730611004013e-04
    88    7.525091778861e-15
    89    8.745858540728e-03
    90   -6.744979305798e-15
    91   -4.183319446197e-02
    92   -2.595995202287e-02
    93   -6.808388604201e-03
    94    4.167399244735e-16
    95   -6.637645631055e-03
Sym=X
Ene= 1.949124
Spin=Alpha
Occup=1
     1   -3.713410791891e-14
     2   -1.552100569803e-14
     3    2.816817382484e-14
     4    3.032602388707e-13
     5    2.741067564923e-01
     6    2.079101944451e-14
     7    1.431433932841e-13
     8    1.566815773234e-01
     9   -1.025365981248e-14
    10    4.787153713040e-15
    11   -6.260952287285e-15
    12   -1.457609499248e-02
    13   -2.735294317877e-15
    14    4.134666088519e-16
    15    1.983847432128e-14
    16    1.862799450075e-14
    17    1.363516751026e-14
    18    1.031115030518e-02
    19   -1.049005652011e-15
    20   -3.296521479881e-14
    21   -7.092643417663e-15
    22   -1.281355824366e-14
    23   -1.186477476680e-13
    24    2.458594493139e-01
    25    1.542977361834e-13
    26   -4.601195958951e-14
    27    1.474795266857e-01
    28    4.835884311734e-14
    29    1.224758793310e-14
    30   -2.910518409556e-14
    31   -4.515876845260e-03
    32   -2.261182658656e-15
    33   -2.204557337598e-02
    34   -5.739970759164e-14
    35   -3.626050813046e-14
    36   -3.556658589123e-15
    37    1.015532784687e-02
    38    2.373181726698e-15
    39    8.477818589049e-16
    40    3.853135218334e-14
    41   -1.770834184874e-14
    42   -9.652068026909e-14
    43    2.458594493139e-01
    44   -3.117053942739e-13
    45   -7.777562954243e-14
    46    1.474795266857e-01
    47   -9.312494959684e-14
    48   -1.691934434602e-15
    49   -1.911083223403e-14
    50   -4.515876845262e-03
    51   -1.113673586603e-14
    52    2.204557337598e-02
    53   -3.759560756966e-15
    54   -2.442255778430e-14
    55    4.498425480101e-17
    56    1.015532784687e-02
    57   -6.310849393079e-15
    58   -5.463182193094e-14
    59    2.711472328902e-14
    60    6.492278662130e-14
    61   -1.578193199084e-13
    62    2.244324519180e-01
    63    2.046333921899e-13
    64   -3.610020595768e-14
    65    1.209913651688e-01
    66    1.090919543392e-13
    67    1.304318361378e-14
    68   -2.291931002400e-14
    69    1.613843547838e-02
    70   -1.327308874639e-15
    71    1.110989586572e-02
    72   -5.665982521552e-14
    73   -2.817309490337e-14
    74   -5.951850774515e-15
    75    8.090937711257e-03
    76    3.208793536028e-15
    77    1.224792715066e-14
    78   -5.567267319212e-14
    79   -5.135090724770e-14
    80    1.136826495803e-13
    81    2.244324519180e-01
    82   -1.194889474738e-13
    83    6.101883261895e-14
    84    1.209913651688e-01
    85   -5.036489999185e-14
    86    3.056113437849e-15
    87   -2.484744685017e-14
    88    1.613843547838e-02
    89   -4.311899688857e-15
    90   -1.110989586572e-02
    91    1.273682315167e-13
    92    7.117767930273e-14
    93   -1.887733304478e-15
    94    8.090937711255e-03
    95    2.594573360743e-15
Sym=X
Ene= 1.945777
Spin=Alpha
Occup=1
     1   -8.941188036846e-16
     2    3.377700787529e-15
     3    2.349356269883e-15
     4    4.274293163072e-01
     5   -2.199064599096e-13
     6    2.598732744071e-14
     7    2.178380495816e-01
     8   -1.276827144826e-13
     9   -6.427320350005e-15
    10    1.088291243346e-15
    11   -1.337034080461e-02
    12    1.129036366180e-14
    13   -1.155489762794e-15
    14   -2.893685795552e-15
    15    2.247779246305e-14
    16    5.614370882150e-15
    17    1.475653801730e-02
    18   -8.594558829564e-15
    19   -4.521932022011e-15
    20   -6.733522630618e-03
    21    1.900941135013e-02
    22   -5.602114310762e-02
    23   -2.036531993462e-01
    24   -1.940281426259e-13
    25    2.447237470857e-01
    26   -4.895985323467e-02
    27   -1.116293809882e-13
    28    1.009752066511e-01
    29    7.287345352888e-03
    30   -3.319843606636e-02
    31    5.032622775998e-15
    32    2.615468836162e-03
    33    2.063633134701e-14
    34   -8.504463066445e-02
    35   -5.031591561443e-02
    36   -8.136239231509e-04
    37   -1.342826074796e-14
    38    6.360611016205e-03
    39    6.733522630661e-03
    40   -1.900941135014e-02
    41    5.602114310744e-02
    42   -2.036531993462e-01
    43   -1.928890834210e-13
    44   -2.447237470857e-01
    45   -4.895985323469e-02
    46   -1.190225726279e-13
    47   -1.009752066510e-01
    48   -7.287345352893e-03
    49   -3.319843606636e-02
    50    3.838484419853e-17
    51   -2.615468836166e-03
    52   -1.383421965091e-14
    53    8.504463066445e-02
    54    5.031591561446e-02
    55   -8.136239231461e-04
    56   -2.757923346262e-15
    57   -6.360611016206e-03
    58   -1.320851679560e-02
    59    3.304052685665e-02
    60   -5.543073337181e-02
    61   -2.337947685177e-02
    62   -1.717448138503e-13
    63    1.346352492547e-01
    64   -2.346843462133e-02
    65   -8.624403930583e-14
    66    1.695046583645e-02
    67   -3.070181143259e-03
    68   -2.500521585109e-02
    69   -1.858032615789e-14
    70    1.597952486370e-03
    71   -1.000883612337e-14
    72   -8.354749008943e-02
    73   -6.519235404604e-02
    74   -1.514381619452e-03
    75   -1.361669653837e-14
    76    1.691876104131e-03
    77    1.320851679565e-02
    78   -3.304052685668e-02
    79    5.543073337193e-02
    80   -2.337947685191e-02
    81   -1.722361750142e-13
    82   -1.346352492547e-01
    83   -2.346843462136e-02
    84   -9.747612289071e-14
    85   -1.695046583638e-02
    86    3.070181143265e-03
    87   -2.500521585109e-02
    88   -6.747474085344e-15
    89   -1.597952486367e-03
    90    6.335538988570e-15
    91    8.354749008933e-02
    92    6.519235404602e-02
    93   -1.514381619449e-03
    94    1.964084342827e-15
    95   -1.691876104147e-03
Sym=X
Ene= 1.891231
Spin=Alpha
Occup=1
     1    4.679135699929e-15
     2   -2.489847422339e-15
     3    6.427340908259e-16
     4   -7.900589355824e-15
     5   -4.442072779930e-01
     6   -4.367116483074e-15
     7    7.914433159771e-15
     8   -3.615085254006e-01
     9   -6.412612501203e-15
    10    2.926047793308e-16
    11    2.003097797145e-16
    12    1.804959926641e-03
    13   -1.557355768191e-15
    14   -4.664972055826e-17
    15   -6.736595341577e-15
    16   -3.339606897266e-16
    17   -1.178550549525e-15
    18   -2.194617744157e-02
    19    1.110539172732e-15
    20    2.423686619528e-15
    21   -3.785718793762e-15
    22   -7.094438376229e-15
    23    4.298962550571e-15
    24   -3.587612903802e-02
    25   -5.564604721352e-15
    26    6.460476491807e-15
    27   -3.223856580073e-02
    28   -7.993821271752e-15
    29   -6.776616765478e-16
    30    1.812497371743e-15
    31   -3.119240567532e-02
    32   -4.485886757922e-16
    33    1.335703115389e-02
    34    1.201957663672e-15
    35    6.146972565039e-17
    36   -8.575797894057e-16
    37   -9.179862629526e-04
    38    1.779371253736e-16
    39    8.967173794641e-15
    40   -2.105129567633e-15
    41   -1.765579141239e-15
    42    4.315318817300e-15
    43   -3.587612903802e-02
    44    1.797169822016e-15
    45    6.162765269267e-15
    46   -3.223856580073e-02
    47    1.132188415110e-14
    48    1.664930717275e-15
    49    2.439308745583e-15
    50   -3.119240567532e-02
    51    5.733656169104e-17
    52   -1.335703115389e-02
    53    2.591028018740e-15
    54   -4.629538944575e-15
    55   -3.588740940132e-16
    56   -9.179862629534e-04
    57   -1.225361624436e-15
    58    3.560087909715e-15
    59   -6.517331217356e-15
    60    2.317685126531e-14
    61    1.550373268558e-15
    62    2.855840254627e-01
    63    1.537006053285e-15
    64    2.694339939416e-15
    65    2.235098807485e-01
    66    1.557116313398e-14
    67    4.235341162565e-16
    68    8.246324051144e-16
    69    1.407460365724e-03
    70    8.248073238716e-16
    71    1.695394097305e-02
    72   -3.563414134876e-15
    73    2.337293955713e-15
    74    3.535392211675e-16
    75    1.138862379354e-02
    76   -8.213397445751e-16
    77   -5.731446579891e-15
    78    9.863727259339e-16
    79   -1.132567632828e-14
    80    4.101780627163e-15
    81    2.855840254627e-01
    82    4.089072543325e-17
    83    5.621735780407e-15
    84    2.235098807485e-01
    85   -7.674042674266e-15
    86    3.174628237261e-16
    87    5.461880514638e-16
    88    1.407460365725e-03
    89   -1.726424303347e-15
    90   -1.695394097305e-02
    91    1.227245149683e-15
    92   -2.585981630010e-15
    93    3.483083606172e-16
    94    1.138862379354e-02
    95    7.535217357322e-17
Sym=X
Ene= 1.056004
Spin=Alpha
Occup=1
     1   -2.779120604684e-16
     2   -1.223931413948e-15
     3    1.177872010409e-14
     4    4.259144349330e-16
     5    4.279644448924e-15
     6    1.078595313585e-16
     7   -8.397493281829e-15
     8    6.249532166413e-15
     9   -1.056279195176e-14
    10    1.514282000658e-16
    11    7.032377197172e-16
    12    2.529795413796e-16
    13    4.387375618163e-16
    14   -2.719864279495e-02
    15    3.775210502913e-15
    16    2.339733776429e-15
    17    1.689504615884e-15
    18   -3.799758164194e-16
    19   -2.683005950145e-16
    20    5.568202490594e-16
    21   -1.557405833537e-15
    22    7.845479884627e-15
    23    1.459298094891e-15
    24   -3.547746888713e-01
    25   -6.509625287340e-16
    26    1.118310926308e-14
    27   -2.813327239590e-01
    28    8.239878950620e-15
    29    7.855070476803e-17
    30    1.261302121109e-15
    31    1.207043969767e-02
    32    4.177361490164e-17
    33    1.083979887668e-02
    34   -5.807144619212e-15
    35   -9.280727958272e-15
    36    1.646282844856e-15
    37   -1.335196804218e-02
    38    5.012448724842e-16
    39   -5.415677153266e-17
    40    2.777548753149e-15
    41   -5.809134906746e-14
    42   -2.500695185915e-16
    43    3.547746888713e-01
    44    3.047697738586e-16
    45   -9.910592403012e-15
    46    2.813327239590e-01
    47    1.728614146665e-14
    48   -1.542388382408e-15
    49    1.135671018550e-15
    50   -1.207043969767e-02
    51   -3.591142585307e-15
    52    1.083979887668e-02
    53    5.294670306576e-15
    54   -6.283467698593e-16
    55    8.054303766229e-16
    56    1.335196804218e-02
    57   -8.037164077738e-16
    58    1.198068724050e-16
    59   -5.228521926395e-15
    60    3.741752906648e-14
    61   -3.136030936544e-16
    62    2.332100552555e-01
    63    1.201171333303e-16
    64   -1.156296975571e-14
    65    1.925167348920e-01
    66    2.819630672359e-14
    67    2.401615832686e-15
    68   -2.665716056755e-17
    69    2.504966499849e-02
    70    5.877842844906e-17
    71   -2.250770298209e-02
    72   -6.353738388040e-16
    73    1.986555499265e-15
    74    5.276000850299e-16
    75    8.724347984186e-03
    76   -2.158281919382e-15
    77    7.243510916446e-17
    78   -3.533129483759e-15
    79    1.103088524517e-14
    80    1.093445234509e-15
    81   -2.332100552554e-01
    82    5.623648955881e-16
    83   -5.616942781931e-15
    84   -1.925167348920e-01
    85   -2.992247846774e-15
    86   -8.187005647189e-16
    87    7.715699300152e-16
    88   -2.504966499849e-02
    89    2.695885545483e-16
    90   -2.250770298209e-02
    91   -6.878074062084e-16
    92    2.058185633841e-15
    93   -4.040078028927e-16
    94   -8.724347984185e-03
    95    7.418945810980e-16
Sym=X
Ene= 0.921791
Spin=Alpha
Occup=0
     1   -2.143366398880e-15
     2    7.850359815102e-15
     3   -6.044972561712e-15
     4    5.353803591474e-17
     5    3.925685249599e-01
     6   -2.302178167298e-15
     7    7.479028038029e-15
     8    4.859770824206e-01
     9    3.448636341759e-14
    10   -1.490506536716e-15
    11   -1.354074905128e-15
    12    1.923700240998e-02
    13   -2.389689815302e-15
    14   -3.640055098639e-16
    15   -1.160163062573e-14
    16   -2.934526832558e-14
    17   -1.794178847461e-15
    18    2.315600893660e-02
    19   -1.087498486800e-15
    20    2.010357505988e-15
    21   -1.171230279451e-14
    22    3.994239021928e-15
    23    2.450428674791e-15
    24   -3.263853413875e-01
    25   -5.127290920839e-15
    26   -2.699816549463e-14
    27   -5.341201248717e-01
    28   -2.335469563606e-14
    29   -6.493649825766e-16
    30    4.440295022420e-16
    31   -1.055769743098e-03
    32    3.233964230195e-15
    33   -1.423765759389e-02
    34    5.554060863317e-15
    35    3.535216441418e-14
    36    1.589063893603e-15
    37   -2.127830438309e-02
    38    2.098551631671e-15
    39    1.802474359618e-15
    40   -1.429489721258e-14
    41    4.028429643792e-14
    42   -2.417615143409e-15
    43   -3.263853413875e-01
    44   -2.146631178899e-15
    45    4.690607541063e-14
    46   -5.341201248717e-01
    47   -2.690802180503e-14
    48    8.930193573850e-16
    49    4.146273609965e-17
    50   -1.055769743097e-03
    51    4.729008404349e-15
    52    1.423765759389e-02
    53    6.251225236126e-15
    54    3.640171140677e-14
    55   -3.708156557579e-16
    56   -2.127830438309e-02
    57    1.440375401750e-15
    58   -1.229523333291e-15
    59    4.259156499843e-15
    60   -2.027505800213e-14
    61   -2.421121148196e-15
    62    1.748242407309e-01
    63   -3.203828479403e-15
    64   -1.152083709110e-14
    65    2.744060034882e-01
    66   -3.641822478173e-14
    67   -2.915196516989e-15
    68   -8.957197566622e-16
    69   -2.636027417523e-02
    70   -1.793989218467e-15
    71    2.566561108699e-02
    72    2.922411347520e-15
    73   -4.414091910722e-14
    74    6.174752570960e-17
    75    9.447468940302e-03
    76    2.222040930241e-15
    77   -1.888632816799e-16
    78    2.418161170870e-16
    79   -2.520847049322e-14
    80    2.929821128627e-16
    81    1.748242407309e-01
    82    1.483429778477e-15
    83   -4.193429870737e-15
    84    2.744060034883e-01
    85   -2.868023563498e-15
    86   -3.865510195123e-15
    87   -7.150609974885e-16
    88   -2.636027417523e-02
    89   -2.686896952101e-16
    90   -2.566561108699e-02
    91    2.217941370518e-15
    92    8.493175730743e-15
    93    3.856330441451e-16
    94    9.447468940301e-03
    95    1.494476516969e-15
Sym=X
Ene= 0.099689
Spin=Alpha
Occup=0
     1   -7.750370782416e-16
     2    2.767111465026e-15
     3    9.811718200844e-16
     4   -1.052334977385e-14
     5   -1.001733955682e-14
     6   -8.426730873753e-16
     7    2.774106387861e-14
     8   -5.644416421684e-15
     9    1.455736738301e-14
    10    6.652300209527e-17
    11   -7.448734716061e-15
    12   -1.751758537940e-15
    13    4.111503917049e-16
    14   -5.508408816670e-02
    15   -1.038454203941e-14
    16    5.617330178413e-15
    17   -2.093049437022e-15
    18   -1.946109441726e-15
    19    1.140091374250e-15
    20    1.357688649100e-15
    21   -9.998021791754e-15
    22    3.142850622389e-14
    23    3.875654819989e-15
    24   -3.221701294444e-01
    25    4.177207299195e-15
    26   -4.548507563158e-14
    27   -3.002692866483e-01
    28   -4.083024374397e-14
    29   -1.337303375214e-14
    30    1.159894388083e-15
    31   -7.286834356270e-02
    32    7.601053239790e-15
    33    6.927253851919e-03
    34    8.848498791981e-15
    35    2.919363638489e-14
    36   -2.161836370338e-15
    37   -1.328946411728e-02
    38   -1.101559652422e-15
    39   -6.150327819314e-16
    40   -1.331371248043e-14
    41    2.291002354674e-14
    42    1.024679332481e-15
    43    3.221701294445e-01
    44    7.920423935682e-15
    45   -1.431002817309e-14
    46    3.002692866484e-01
    47   -2.635640911395e-14
    48    2.388536731181e-14
    49   -5.444218438098e-15
    50    7.286834356270e-02
    51   -4.208287545449e-15
    52    6.927253851920e-03
    53    1.086501793552e-15
    54   -9.638453624843e-15
    55    2.814463089898e-15
    56    1.328946411728e-02
    57    8.458395273271e-15
    58   -2.669022822084e-17
    59   -2.772301321714e-14
    60    2.929669712347e-14
    61    5.581905701145e-15
    62   -4.268592726774e-01
    63   -7.903176513167e-15
    64    5.531364727116e-14
    65   -5.126279465270e-01
    66    5.206619541898e-14
    67    6.080315102301e-15
    68    5.214100971490e-15
    69   -1.461937165273e-03
    70    2.207393747576e-15
    71    3.051988259468e-02
    72    4.128691916599e-15
    73    5.630116052437e-14
    74    5.760803572143e-15
    75   -1.833469392642e-02
    76   -4.372665486685e-15
    77    6.130179280667e-16
    78    3.010700766950e-14
    79   -1.109439240431e-13
    80   -1.688744375737e-15
    81    4.268592726774e-01
    82    1.305884652320e-14
    83    5.347095873426e-14
    84    5.126279465270e-01
    85   -7.332848261692e-14
    86   -5.108493838362e-15
    87    7.324690641892e-16
    88    1.461937165278e-03
    89   -4.616119003688e-15
    90    3.051988259468e-02
    91   -2.595190721776e-15
    92   -3.737306393372e-14
    93   -2.083351168048e-15
    94    1.833469392642e-02
    95   -3.692352413130e-15
Sym=X
Ene= 0.034195
Spin=Alpha
Occup=0
     1   -9.937104247746e-02
     2    4.705418988710e-01
     3    4.167398737718e-01
     4    2.892880903525e-13
     5    1.282146734579e-14
     6   -3.042885569802e-01
     7   -2.348303986925e-13
     8    8.767757264578e-15
     9   -7.415531745763e-02
    10    3.189834093519e-02
    11    2.748188794001e-14
    12   -5.889265296226e-15
    13   -1.021893333944e-01
    14    5.749013586603e-15
    15   -4.266819686233e-02
    16   -1.535985786966e-02
    17    3.067592757006e-14
    18   -5.752558927075e-15
    19    9.893450252002e-03
    20    2.213965971496e-02
    21   -9.682776608969e-02
    22    8.033996094666e-02
    23    2.994457038949e-01
    24    6.192702850936e-14
    25   -4.721398101401e-01
    26    2.021955364357e-02
    27   -1.182299162799e-13
    28   -3.015587002410e-01
    29   -5.053022533792e-02
    30   -1.508399579635e-02
    31    2.704384216666e-14
    32    4.504332792049e-02
    33    1.471379847552e-15
    34    7.374907260847e-02
    35    3.371760535363e-02
    36    9.361494408520e-03
    37    1.463778672354e-14
    38   -2.280930086838e-02
    39    2.213965971487e-02
    40   -9.682776608956e-02
    41    8.033996094743e-02
    42   -2.994457038949e-01
    43    6.998680095604e-14
    44   -4.721398101398e-01
    45   -2.021955364660e-02
    46   -7.029032656046e-14
    47   -3.015587002404e-01
    48   -5.053022533792e-02
    49    1.508399579619e-02
    50   -6.443258224841e-15
    51    4.504332792046e-02
    52    4.055672621217e-15
    53    7.374907260816e-02
    54    3.371760535070e-02
    55   -9.361494408526e-03
    56   -1.529997229381e-14
    57   -2.280930086832e-02
    58    2.203654898434e-02
    59   -6.219222755184e-02
    60   -3.055137237743e-01
    61    1.217253568854e-01
    62   -7.530489925977e-14
    63   -1.772642149268e-01
    64    5.632025730266e-02
    65    4.851008157454e-14
    66   -1.795527079448e-01
    67   -4.140909757443e-03
    68   -7.223592349956e-02
    69   -6.882362570373e-15
    70    1.947070752339e-02
    71   -2.892891755505e-14
    72   -4.232724517372e-02
    73   -4.433755645771e-02
    74    1.141522692359e-02
    75    2.651097674446e-14
    76   -4.264390886836e-03
    77    2.203654898443e-02
    78   -6.219222755197e-02
    79   -3.055137237792e-01
    80   -1.217253568854e-01
    81   -3.727949859040e-14
    82   -1.772642149267e-01
    83   -5.632025729874e-02
    84    1.096084587234e-13
    85   -1.795527079454e-01
    86   -4.140909757504e-03
    87    7.223592349964e-02
    88    2.064909296069e-14
    89    1.947070752326e-02
    90   -2.189757543046e-15
    91   -4.232724517392e-02
    92   -4.433755645824e-02
    93   -1.141522692357e-02
    94   -2.822863129197e-14
    95   -4.264390886715e-03
Sym=X
Ene= 0.030154
Spin=Alpha
Occup=0
     1    5.472975916737e-14
     2   -1.984941690250e-13
     3   -8.358374441533e-13
     4    6.516325202160e-01
     5   -1.038993135344e-14
     6   -1.442459134479e-13
     7    1.398529267974e-01
     8    3.249756488477e-14
     9    7.318442374525e-13
    10   -9.662435349146e-15
    11    6.399312767939e-02
    12    6.681329678208e-16
    13   -1.141547758907e-14
    14   -2.519389505987e-14
    15   -5.945242303192e-14
    16   -2.980463523273e-13
    17    3.237415596466e-02
    18   -3.530067539247e-15
    19    1.011416465017e-13
    20    5.546151706008e-02
    21   -2.116779224287e-01
    22   -3.734200553069e-01
    23    2.583495778127e-01
    24    1.778123107995e-14
    25   -2.156420077435e-01
    26    2.121436572607e-01
    27    4.880492702385e-14
    28    5.347127731898e-02
    29    5.507551771210e-02
    30   -5.938978908670e-02
    31   -2.257690173251e-14
    32   -3.508892238548e-03
    33    3.673049416411e-14
    34   -1.500898862008e-02
    35   -3.439188562029e-02
    36    2.664109246550e-03
    37   -5.980572421990e-14
    38   -1.883171880027e-02
    39   -5.546151706012e-02
    40    2.116779224279e-01
    41    3.734200553105e-01
    42    2.583495778129e-01
    43    2.703483431230e-15
    44    2.156420077439e-01
    45    2.121436572611e-01
    46   -7.656573448957e-14
    47   -5.347127731885e-02
    48   -5.507551771196e-02
    49   -5.938978908681e-02
    50    1.282685231080e-16
    51    3.508892238642e-03
    52    1.765646177796e-14
    53    1.500898861985e-02
    54    3.439188561947e-02
    55    2.664109246441e-03
    56    7.431984314402e-14
    57    1.883171880038e-02
    58   -3.380471027121e-02
    59    1.676438746734e-01
    60    5.469799819640e-02
    61    3.623914721922e-01
    62    3.244645846178e-15
    63   -1.129601954629e-01
    64    1.639799785803e-01
    65    1.378285584766e-13
    66   -1.194509566702e-01
    67    3.488162767748e-02
    68    4.916638426515e-02
    69   -3.948920211141e-14
    70   -4.533977090881e-02
    71    4.320659187183e-14
    72    1.017841777427e-02
    73   -2.225234949681e-04
    74    8.405631466056e-03
    75   -1.009116158937e-13
    76   -1.176950071552e-02
    77    3.380471027118e-02
    78   -1.676438746725e-01
    79   -5.469799819797e-02
    80    3.623914721924e-01
    81    7.088395316894e-16
    82    1.129601954631e-01
    83    1.639799785803e-01
    84   -1.509631798830e-13
    85    1.194509566697e-01
    86   -3.488162767763e-02
    87    4.916638426502e-02
    88    1.740047513406e-14
    89    4.533977090892e-02
    90    2.901586731524e-14
    91   -1.017841777415e-02
    92    2.225234947954e-04
    93    8.405631465928e-03
    94    1.236926445798e-13
    95    1.176950071556e-02
Sym=X
Ene= 0.025561
Spin=Alpha
Occup=0
     1   -6.637389416634e-02
     2    3.354533477093e-01
     3    2.978806567174e-01
     4   -3.705342510208e-13
     5    1.025671960056e-14
     6   -2.687477990186e-01
     7    1.763897241909e-12
     8    2.385921552960e-14
     9   -5.736156024854e-02
    10   -1.979114799005e-02
    11   -7.241541138400e-14
    12   -5.714172306238e-15
    13   -3.443607596711e-02
    14    9.547225528386e-15
    15   -9.168691848133e-02
    16    1.189369629315e-02
    17   -2.597969301771e-14
    18   -1.149600620601e-14
    19    1.338201635156e-02
    20    9.223390471383e-02
    21   -4.773802071240e-01
    22   -5.075308294218e-01
    23    2.434914686331e-01
    24    1.051098866253e-13
    25    2.452746510948e-01
    26    1.137168689771e-01
    27   -1.773296675760e-13
    28    7.660414475432e-02
    29    4.867305572828e-03
    30    1.177738603483e-02
    31    2.885142909631e-14
    32    5.372538602842e-02
    33    3.207793794505e-15
    34    1.649534996478e-01
    35   -9.203741837449e-03
    36   -1.081917488222e-02
    37    1.184252645762e-14
    38   -7.450914361664e-06
    39    9.223390471374e-02
    40   -4.773802071242e-01
    41   -5.075308294180e-01
    42   -2.434914686337e-01
    43    7.683189160454e-14
    44    2.452746510948e-01
    45   -1.137168689754e-01
    46   -7.073799090205e-14
    47    7.660414475659e-02
    48    4.867305572772e-03
    49   -1.177738603453e-02
    50   -4.760139240168e-15
    51    5.372538602863e-02
    52   -1.507026609813e-15
    53    1.649534996483e-01
    54   -9.203741840025e-03
    55    1.081917488215e-02
    56   -1.809763644478e-14
    57   -7.450914321614e-06
    58   -4.710041434347e-02
    59    1.921856440157e-01
    60    3.361973695575e-01
    61   -1.197051685584e-01
    62   -4.564178965019e-14
    63    3.587168083705e-01
    64   -8.544302344616e-02
    65    8.567728032479e-15
    66    2.617097089439e-01
    67   -5.954215363087e-02
    68    8.914267104148e-02
    69   -1.051479891940e-15
    70    1.716833830589e-02
    71   -1.368887186294e-14
    72    9.167486102831e-03
    73    7.247263014878e-02
    74   -2.276470988075e-02
    75    2.489789750526e-14
    76    3.081362521280e-03
    77   -4.710041434344e-02
    78    1.921856440164e-01
    79    3.361973695570e-01
    80    1.197051685585e-01
    81   -8.885950660386e-14
    82    3.587168083709e-01
    83    8.544302344341e-02
    84    1.793107014881e-13
    85    2.617097089441e-01
    86   -5.954215363076e-02
    87   -8.914267104148e-02
    88    1.210453984926e-14
    89    1.716833830596e-02
    90    3.270121864208e-15
    91    9.167486102980e-03
    92    7.247263015051e-02
    93    2.276470988067e-02
    94   -1.890790355885e-14
    95    3.081362521287e-03
Sym=X
Ene= 0.021616
Spin=Alpha
Occup=0
     1    1.046545371250e-14
     2   -2.177601787441e-13
     3    3.568601096675e-13
     4    3.894164712871e-01
     5   -5.405413554003e-15
     6   -1.414294220792e-13
     7    1.518665834644e-01
     8    1.266650782486e-14
     9   -5.959635291258e-13
    10   -4.412473425499e-14
    11    6.303310823513e-02
    12    1.627183278856e-16
    13    7.468728084108e-15
    14    6.635575117619e-15
    15   -1.489379499752e-13
    16    1.376689928555e-12
    17    1.775885494709e-02
    18   -7.935634983184e-15
    19   -4.978305834251e-14
    20    6.669168351938e-02
    21   -3.553000646491e-01
    22   -4.596347699276e-01
    23    1.301001916984e-01
    24    2.017822716076e-15
    25   -2.758946032332e-02
    26    1.967232377683e-01
    27   -7.937411254049e-15
    28    9.052702955313e-02
    29    2.472266658134e-02
    30    4.082010673661e-02
    31   -2.288763185305e-14
    32    1.253805289810e-02
    33   -4.380486127422e-15
    34    1.672472571893e-01
    35    2.548046924202e-02
    36   -5.571135247902e-03
    37    3.864860034576e-14
    38   -8.384369442395e-03
    39   -6.669168351943e-02
    40    3.553000646496e-01
    41    4.596347699276e-01
    42    1.301001916978e-01
    43   -1.890560927447e-14
    44    2.758946032359e-02
    45    1.967232377685e-01
    46    9.942214509272e-15
    47   -9.052702955491e-02
    48   -2.472266658109e-02
    49    4.082010673660e-02
    50    4.280081715966e-14
    51   -1.253805289829e-02
    52   -1.918994951773e-14
    53   -1.672472571894e-01
    54   -2.548046924168e-02
    55   -5.571135247677e-03
    56   -1.978129846381e-14
    57    8.384369442198e-03
    58    1.016042884302e-01
    59   -5.334717181421e-01
    60   -7.311361925997e-01
    61   -4.486246366130e-01
    62    1.302502608757e-14
    63   -1.034783303202e-01
    64   -2.700678649289e-01
    65   -1.849401064219e-14
    66   -1.530380254181e-01
    67   -2.695186262297e-02
    68   -7.636774107137e-03
    69    5.118133688467e-14
    70    3.969212888443e-02
    71    1.975977905214e-14
    72    1.505108281543e-01
    73   -3.119183745160e-02
    74    6.327081881754e-04
    75    4.881380077310e-14
    76    2.741352469798e-02
    77   -1.016042884303e-01
    78    5.334717181432e-01
    79    7.311361925980e-01
    80   -4.486246366123e-01
    81   -1.491192442049e-14
    82    1.034783303196e-01
    83   -2.700678649297e-01
    84    2.148840522400e-14
    85    1.530380254173e-01
    86    2.695186262290e-02
    87   -7.636774107164e-03
    88   -5.784861286164e-14
    89   -3.969212888440e-02
    90   -3.590838499752e-15
    91   -1.505108281538e-01
    92    3.119183744970e-02
    93    6.327081880838e-04
    94   -4.152807454061e-14
    95   -2.741352469787e-02
Sym=X
Ene= 0.019679
Spin=Alpha
Occup=0
     1    1.747735971933e-13
     2   -1.446235112236e-12
     3   -3.009114358172e-13
     4    3.099094992900e-01
     5   -1.982741863653e-15
     6   -2.196923560656e-12
     7   -1.704102860089e-02
     8   -3.621227633370e-15
     9    1.554262256353e-12
    10    2.950762236813e-13
    11   -4.997537011522e-03
    12    3.147173977754e-15
    13    8.450847175431e-14
    14   -3.221366715245e-14
    15    1.788545436631e-12
    16   -3.723491410626e-13
    17    1.270046405608e-02
    18    7.111716051350e-15
    19    1.081929216440e-13
    20   -3.938077085466e-02
    21    2.734212473842e-01
    22    2.734997843850e-01
    23    1.105899463096e-01
    24    1.853370588515e-14
    25   -5.001637343146e-01
    26    2.346445787692e-02
    27    1.107804611823e-13
    28   -1.913279282086e-01
    29   -5.272756844924e-02
    30   -2.751393871656e-02
    31   -4.476728595015e-14
    32   -2.345756782434e-03
    33    1.834137478473e-14
    34   -1.013155917285e-01
    35   -3.094927251383e-02
    36    1.619324016219e-02
    37   -8.931407731570e-14
    38   -3.058261951972e-02
    39    3.938077085471e-02
    40   -2.734212473865e-01
    41   -2.734997843784e-01
    42    1.105899463106e-01
    43   -2.260918491525e-14
    44    5.001637343148e-01
    45    2.346445787674e-02
    46   -9.069155299421e-14
    47    1.913279282065e-01
    48    5.272756844907e-02
    49   -2.751393871677e-02
    50    4.596224494154e-14
    51    2.345756782853e-03
    52    1.009646519842e-14
    53    1.013155917286e-01
    54    3.094927251340e-02
    55    1.619324016179e-02
    56    8.241138638832e-14
    57    3.058261951988e-02
    58   -3.492928028619e-02
    59    1.958109396311e-01
    60    1.873900520723e-01
    61   -3.909396891021e-01
    62    1.379654120724e-14
    63    4.663033484140e-01
    64   -1.369392363335e-01
    65    2.233514684413e-13
    66    1.592428257168e-01
    67   -2.143817448766e-02
    68    1.629926129576e-02
    69   -3.631516396046e-15
    70    7.819403395464e-03
    71    6.755702076212e-14
    72   -5.691931319172e-02
    73   -9.744087472362e-03
    74   -3.259782661068e-02
    75   -1.392596601579e-13
    76    1.314230912752e-02
    77    3.492928028624e-02
    78   -1.958109396299e-01
    79   -1.873900520779e-01
    80   -3.909396891017e-01
    81   -7.976657840390e-15
    82   -4.663033484144e-01
    83   -1.369392363350e-01
    84   -2.358935443923e-13
    85   -1.592428257176e-01
    86    2.143817448750e-02
    87    1.629926129562e-02
    88   -8.322641684803e-15
    89   -7.819403395281e-03
    90    6.925911025137e-14
    91    5.691931319124e-02
    92    9.744087474168e-03
    93   -3.259782661088e-02
    94    1.475121262760e-13
    95   -1.314230912743e-02
Sym=X
Ene= 0.019652
Spin=Alpha
Occup=0
     1    6.614316986322e-02
     2   -4.609414924535e-01
     3   -1.247532197696e-01
     4   -1.195941185364e-12
     5   -1.213509634233e-14
     6   -7.398837684792e-01
     7    1.107513826521e-12
     8    1.176233130715e-14
     9    1.077811813642e-01
    10    1.046809604005e-01
    11    2.049803381356e-15
    12    1.215926017186e-14
    13    4.527351972820e-02
    14   -2.061147149973e-15
    15    6.722628853764e-01
    16    2.581161549614e-01
    17   -5.580298960658e-14
    18   -5.302461399769e-15
    19   -1.546610768311e-02
    20    1.176917317230e-02
    21   -5.751284120268e-02
    22   -7.268623140765e-02
    23   -8.048036314422e-02
    24   -1.377262474355e-14
    25    1.295437055734e-02
    26    5.189689105184e-02
    27    1.846909142369e-14
    28   -2.178166337705e-02
    29   -4.195755457905e-02
    30    1.577306211212e-04
    31    1.027627528511e-14
    32    4.049207322668e-02
    33    1.040935252707e-14
    34    5.901198064455e-02
    35    2.293411973513e-02
    36    3.655411622617e-03
    37   -1.823031239514e-14
    38    8.127901718109e-03
    39    1.176917317227e-02
    40   -5.751284120171e-02
    41   -7.268623140864e-02
    42    8.048036314442e-02
    43   -3.490845374796e-14
    44    1.295437055388e-02
    45   -5.189689104487e-02
    46    1.816767511726e-14
    47   -2.178166337885e-02
    48   -4.195755457951e-02
    49   -1.577306206577e-04
    50   -6.183317872195e-15
    51    4.049207322664e-02
    52    9.154666461176e-15
    53    5.901198064451e-02
    54    2.293411974376e-02
    55   -3.655411622558e-03
    56    1.702600785982e-14
    57    8.127901717844e-03
    58   -8.989082828795e-03
    59    1.214271270336e-02
    60    1.134867830359e-01
    61   -9.076319732771e-02
    62   -3.845866483436e-14
    63   -1.314759178510e-01
    64    3.050486793332e-02
    65    6.293453061118e-14
    66    9.095911050358e-02
    67   -3.457856160650e-03
    68    1.624182545008e-02
    69   -2.606065484176e-14
    70   -7.182616185920e-03
    71    6.785062580753e-15
    72   -6.950565356192e-02
    73   -5.991515601539e-02
    74    1.469639284583e-03
    75   -2.462041328085e-14
    76    6.461869915604e-03
    77   -8.989082829041e-03
    78    1.214271270427e-02
    79    1.134867830415e-01
    80    9.076319732989e-02
    81    1.103448644848e-14
    82   -1.314759178484e-01
    83   -3.050486793464e-02
    84   -4.168227415434e-14
    85    9.095911050376e-02
    86   -3.457856160715e-03
    87   -1.624182545043e-02
    88    1.231642560679e-14
    89   -7.182616185886e-03
    90    1.860971798722e-15
    91   -6.950565356222e-02
    92   -5.991515601679e-02
    93   -1.469639284307e-03
    94    1.836986534368e-14
    95    6.461869915599e-03
Sym=X
Ene= 0.017953
Spin=Alpha
Occup=0
     1   -1.766732703979e-13
     2    1.919864930841e-13
     3    2.950933358438e-12
     4   -6.617595663903e-02
     5    2.625128025749e-15
     6    6.099683032184e-13
     7    7.254416576965e-02
     8   -6.025372027551e-15
     9    1.606372138097e-12
    10    1.817420745117e-13
    11    6.136831233711e-02
    12    6.370753822297e-16
    13   -7.714217110662e-14
    14    1.541978404672e-14
    15   -6.377957593220e-14
    16   -3.922516412719e-12
    17    2.905498048160e-03
    18   -4.842508179684e-15
    19    6.681654369305e-14
    20   -3.092410100286e-02
    21    1.916261508688e-01
    22    8.059375689778e-02
    23    4.715710220073e-01
    24   -2.148149087272e-14
    25    2.804164132924e-01
    26   -6.349766133064e-02
    27   -4.850079909597e-14
    28   -1.375760367830e-02
    29   -6.720709802792e-03
    30   -1.511842572557e-02
    31    2.912872195750e-14
    32   -4.278800521039e-02
    33   -1.086510397484e-14
    34   -3.294802157516e-01
    35   -2.953576087536e-01
    36   -2.485958227931e-02
    37    5.608829966423e-14
    38   -8.492641941888e-03
    39    3.092410100315e-02
    40   -1.916261508682e-01
    41   -8.059375690413e-02
    42    4.715710220073e-01
    43   -2.873893984859e-14
    44   -2.804164132928e-01
    45   -6.349766132931e-02
    46    9.476863175941e-14
    47    1.375760367660e-02
    48    6.720709802698e-03
    49   -1.511842572567e-02
    50   -2.907467625033e-14
    51    4.278800521051e-02
    52   -9.182613207259e-15
    53    3.294802157520e-01
    54    2.953576087596e-01
    55   -2.485958227925e-02
    56   -5.759787466215e-14
    57    8.492641941742e-03
    58    4.559414162225e-02
    59   -2.601883347522e-01
    60   -3.246557407112e-01
    61    5.534827384402e-02
    62   -4.017206604203e-14
    63    1.652205396211e-01
    64   -9.396264283257e-02
    65   -9.659199403838e-14
    66   -1.440078598783e-01
    67    4.897908375839e-02
    68    1.026888958698e-02
    69    1.942180475520e-15
    70    8.249753585283e-03
    71   -3.095155806241e-14
    72    2.252521400746e-01
    73    1.021870606811e-01
    74   -6.753124158737e-03
    75    9.419769757640e-14
    76   -2.629384265157e-03
    77   -4.559414162190e-02
    78    2.601883347517e-01
    79    3.246557407032e-01
    80    5.534827384307e-02
    81    2.853788466759e-14
    82   -1.652205396201e-01
    83   -9.396264283605e-02
    84    9.740262388776e-14
    85    1.440078598829e-01
    86   -4.897908375843e-02
    87    1.026888958700e-02
    88   -1.230694952005e-15
    89   -8.249753585299e-03
    90   -3.951958045503e-14
    91   -2.252521400741e-01
    92   -1.021870606698e-01
    93   -6.753124158804e-03
    94   -9.144700658202e-14
    95    2.629384265322e-03
Sym=X
Ene= 0.017867
Spin=Alpha
Occup=0
     1   -1.009061977348e-02
     2    1.593499512740e-01
     3   -1.944527262303e-01
     4   -3.516840101279e-13
     5   -3.249740149830e-15
     6   -1.725697299378e-01
     7    6.185211618190e-13
     8    1.220904437544e-14
     9    1.877191624195e-01
    10   -1.326947342901e-01
    11   -2.212787642086e-14
    12   -8.777248539716e-15
    13    4.581978404866e-02
    14   -6.279381967687e-15
    15   -1.215395323633e-01
    16    2.552939426734e-02
    17   -3.731289064664e-14
    18    3.866790440078e-15
    19    1.926122679706e-03
    20   -2.884401138153e-03
    21    9.237979577127e-02
    22    1.076043013127e-03
    23    1.101636637527e-01
    24    8.108625912445e-15
    25    1.521644353556e-01
    26   -3.896259903085e-03
    27   -8.849797735930e-15
    28    4.883112174401e-02
    29    8.000494653071e-02
    30   -9.864366291035e-02
    31    8.691834287785e-15
    32   -8.447477706941e-02
    33    3.619448435489e-15
    34   -1.916046392362e-01
    35   -3.392167959573e-02
    36   -9.655515080753e-03
    37    2.407817671728e-15
    38   -9.739691145846e-04
    39   -2.884401137828e-03
    40    9.237979577078e-02
    41    1.076043008611e-03
    42   -1.101636637517e-01
    43    2.420181503600e-14
    44    1.521644353550e-01
    45    3.896259912944e-03
    46   -6.630395943839e-15
    47    4.883112174108e-02
    48    8.000494653083e-02
    49    9.864366291055e-02
    50   -1.896753038139e-14
    51   -8.447477706930e-02
    52   -2.011579275577e-15
    53   -1.916046392356e-01
    54   -3.392167958231e-02
    55    9.655515080954e-03
    56   -8.992137506799e-15
    57   -9.739691146531e-04
    58   -5.037274891309e-02
    59    3.098514732438e-01
    60    1.712910971603e-01
    61   -2.212679327257e-01
    62    3.004984443802e-14
    63   -1.391690832312e-01
    64   -1.108419251179e-02
    65   -4.727391629511e-14
    66    2.813045944921e-02
    67   -7.791382895402e-02
    68   -1.407155033997e-01
    69    1.002765280291e-15
    70   -4.499264016502e-02
    71    4.537175807794e-15
    72   -3.758259236999e-01
    73   -1.357682976161e-01
    74    4.256988239000e-03
    75    5.122876620430e-15
    76    1.622980279306e-02
    77   -5.037274891312e-02
    78    3.098514732444e-01
    79    1.712910971661e-01
    80    2.212679327263e-01
    81    5.288134037337e-14
    82   -1.391690832320e-01
    83    1.108419250796e-02
    84   -3.307696322821e-14
    85    2.813045945092e-02
    86   -7.791382895398e-02
    87    1.407155033997e-01
    88    8.887917799847e-15
    89   -4.499264016484e-02
    90   -1.100470239463e-14
    91   -3.758259236998e-01
    92   -1.357682976159e-01
    93   -4.256988239052e-03
    94   -2.503415622788e-15
    95    1.622980279310e-02
Sym=X
Ene= 0.016075
Spin=Alpha
Occup=0
     1   -1.491811677449e-02
     2    1.172670841593e-01
     3    2.320302896856e-02
     4   -1.176113003374e-13
     5    3.523916101598e-15
     6    2.186619147465e-01
     7    6.171890483507e-13
     8    9.797471128459e-15
     9   -6.604946202456e-02
    10    1.963132424187e-02
    11   -4.687197601958e-15
    12   -1.997915637783e-15
    13   -1.687478042382e-02
    14    1.187403905168e-14
    15   -1.809509664266e-01
    16   -8.047324405950e-02
    17   -2.408071729880e-14
    18    1.487825916246e-18
    19    1.043813999731e-02
    20    3.876593947980e-02
    21   -3.148505059056e-01
    22   -1.442090832915e-01
    23   -4.181924437476e-01
    24    5.988236003728e-14
    25   -2.041334161222e-01
    26    9.120873762591e-02
    27   -1.251729893513e-13
    28    1.579962104318e-01
    29    3.769659753645e-02
    30    3.302990254018e-02
    31    3.555660137078e-14
    32    5.708623375266e-03
    33   -7.437640988547e-15
    34    3.663906484682e-01
    35    2.289938497703e-01
    36    7.884568080304e-03
    37    4.642105593876e-14
    38    1.740523962823e-02
    39    3.876593947979e-02
    40   -3.148505059055e-01
    41   -1.442090832915e-01
    42    4.181924437478e-01
    43    7.284084847126e-14
    44   -2.041334161225e-01
    45   -9.120873762573e-02
    46    3.948348730185e-15
    47    1.579962104330e-01
    48    3.769659753640e-02
    49   -3.302990253998e-02
    50   -3.849397019809e-14
    51    5.708623375250e-03
    52   -4.952338057063e-15
    53    3.663906484685e-01
    54    2.289938497699e-01
    55   -7.884568080304e-03
    56   -5.229706233327e-14
    57    1.740523962831e-02
    58   -2.270101100783e-02
    59    1.369147333593e-01
    60    1.310523303049e-01
    61   -2.721473419028e-01
    62   -1.942007759170e-14
    63   -1.203732349832e-01
    64    1.850139270354e-01
    65   -1.032439470533e-13
    66   -1.512517838734e-02
    67    9.004033992660e-02
    68   -3.258381347704e-02
    69   -1.233367249091e-14
    70   -6.919040508286e-02
    71   -4.494694687031e-14
    72   -1.835916295451e-01
    73   -1.116447101044e-01
    74    1.373782911271e-02
    75    7.609080089452e-14
    76    4.963642255264e-03
    77   -2.270101100781e-02
    78    1.369147333596e-01
    79    1.310523303034e-01
    80    2.721473419027e-01
    81    4.508753380063e-14
    82   -1.203732349827e-01
    83   -1.850139270361e-01
    84    9.743092297334e-14
    85   -1.512517838790e-02
    86    9.004033992652e-02
    87    3.258381347700e-02
    88    2.506814690403e-14
    89   -6.919040508294e-02
    90   -4.477822610698e-14
    91   -1.835916295452e-01
    92   -1.116447101033e-01
    93   -1.373782911264e-02
    94   -6.982833390467e-14
    95    4.963642255226e-03
Sym=X
Ene= 0.014726
Spin=Alpha
Occup=0
     1    4.865388506140e-14
     2   -4.159854901171e-13
     3   -7.684824355183e-13
     4    8.318986304485e-02
     5    9.103430368114e-15
     6   -3.833303977280e-13
     7   -2.994906370636e-01
     8   -2.066357621820e-15
     9    2.880913301218e-13
    10    7.259750885319e-14
    11   -1.400751318605e-01
    12    2.750902871061e-15
    13   -2.154268691273e-14
    14    5.987156289970e-14
    15   -1.119057203960e-13
    16    5.456162170273e-14
    17   -2.589143352331e-02
    18    8.830232686927e-16
    19    7.662062908376e-14
    20    1.364044811271e-02
    21   -1.304369147232e-01
    22    1.557940978103e-01
    23   -3.145776562171e-01
    24   -1.782564765061e-14
    25   -3.175544432185e-03
    26   -3.276006769822e-03
    27   -9.862068884249e-14
    28   -1.347705024173e-01
    29   -5.718756139662e-02
    30   -7.872429957183e-02
    31    1.058660197655e-14
    32    1.837491900977e-02
    33   -5.346145150869e-14
    34    1.796300969786e-01
    35    1.595265431182e-01
    36    1.411243544927e-02
    37    1.336224849793e-13
    38   -1.911050547351e-03
    39   -1.364044811277e-02
    40    1.304369147214e-01
    41   -1.557940978039e-01
    42   -3.145776562162e-01
    43    2.762989839323e-15
    44    3.175544431843e-03
    45   -3.276006770463e-03
    46    1.028817762337e-13
    47    1.347705024190e-01
    48    5.718756139646e-02
    49   -7.872429957218e-02
    50   -1.234367311017e-14
    51   -1.837491900940e-02
    52   -6.829513249976e-14
    53   -1.796300969792e-01
    54   -1.595265431210e-01
    55    1.411243544872e-02
    56   -1.319237532598e-13
    57    1.911050547513e-03
    58    2.681376235824e-02
    59   -2.490895021426e-01
    60    5.707464181647e-02
    61    3.094393368406e-01
    62   -2.034464847134e-14
    63    4.696849112453e-01
    64   -7.565565670392e-03
    65   -1.864644675404e-13
    66   -1.062083370390e-01
    67    4.092928528139e-02
    68   -2.588219454862e-02
    69    7.964884779681e-14
    70   -1.326795196146e-02
    71   -2.937492677118e-14
    72    3.688602364526e-01
    73    2.229368637616e-01
    74   -9.082259878877e-03
    75    2.039385723260e-13
    76   -1.960379293396e-02
    77   -2.681376235833e-02
    78    2.490895021421e-01
    79   -5.707464181152e-02
    80    3.094393368402e-01
    81    1.884024145412e-14
    82   -4.696849112450e-01
    83   -7.565565667079e-03
    84    1.973654884537e-13
    85    1.062083370351e-01
    86   -4.092928528137e-02
    87   -2.588219454890e-02
    88   -8.742469100843e-14
    89    1.326795196168e-02
    90   -9.468435017092e-15
    91   -3.688602364534e-01
    92   -2.229368637676e-01
    93   -9.082259878618e-03
    94   -2.022511510370e-13
    95    1.960379293383e-02
Sym=X
Ene= 0.014094
Spin=Alpha
Occup=0
     1   -3.303405323471e-15
     2    2.925599439599e-14
     3   -7.891142304857e-14
     4   -4.598109846046e-15
     5   -9.693341863662e-01
     6    1.234966270889e-14
     7    1.377998982569e-14
     8    1.159641220851e+00
     9   -2.424508435074e-14
    10   -5.353361230990e-15
    11   -6.781495061557e-15
    12    2.532623104776e-02
    13   -9.030427585705e-15
    14   -1.657052444709e-15
    15   -1.418134198178e-14
    16    3.222283233316e-14
    17    1.939784557059e-14
    18    6.549053831595e-02
    19   -1.447629425963e-14
    20    4.021699921283e-15
    21    8.684324235767e-15
    22   -1.256048033836e-13
    23    1.220732464429e-14
    24   -1.477345398476e-02
    25   -5.733948222170e-15
    26    2.096905146847e-14
    27   -3.064799544106e-01
    28    5.919286271559e-14
    29   -2.343222946987e-14
    30    6.469484207497e-15
    31    9.416156158607e-02
    32    4.206583747979e-15
    33   -9.808595838102e-02
    34    1.587729091058e-14
    35   -1.750917419360e-14
    36   -7.456018826274e-15
    37   -1.575815929764e-02
    38    5.256839226197e-17
    39    2.240832109133e-15
    40   -4.992101836870e-14
    41    2.300080025550e-14
    42   -3.983985030966e-14
    43   -1.477345398477e-02
    44   -4.855032381970e-15
    45    9.367864874816e-14
    46   -3.064799544106e-01
    47    3.596517885752e-14
    48   -6.651101084612e-15
    49    1.406917639022e-14
    50    9.416156158607e-02
    51    5.487345021121e-15
    52    9.808595838102e-02
    53    3.903786252518e-14
    54   -7.684571186264e-15
    55   -1.336955730773e-14
    56   -1.575815929764e-02
    57   -7.060466207191e-15
    58   -2.910862288865e-15
    59   -3.497767308925e-14
    60    9.417505344134e-14
    61    2.617977865831e-15
    62    1.856890161047e-02
    63    1.988005914945e-15
    64    8.445360891900e-16
    65    2.737567349876e-02
    66    3.279274679755e-14
    67   -8.962782063781e-15
    68   -6.677375542077e-15
    69   -2.440314760590e-02
    70   -8.534451763590e-15
    71    1.279247557034e-01
    72    6.848282126193e-15
    73    4.417563553024e-15
    74   -9.748482717099e-15
    75   -5.421723727748e-03
    76   -7.302054765345e-15
    77   -8.808860503336e-16
    78   -2.633434997421e-14
    79    1.020856233259e-13
    80    2.642870690919e-14
    81    1.856890161046e-02
    82   -2.120155511895e-15
    83    4.196176876135e-14
    84    2.737567349879e-02
    85    2.716377322632e-14
    86    8.203489106425e-15
    87    2.715832453862e-15
    88   -2.440314760591e-02
    89   -8.796077155318e-15
    90   -1.279247557034e-01
    91   -1.645245808364e-14
    92   -1.823182609234e-14
    93   -2.110372002630e-15
    94   -5.421723727747e-03
    95   -1.384339573861e-15
Sym=X
Ene= 0.012035
Spin=Alpha
Occup=0
     1    1.442493054193e-03
     2    3.759376967332e-02
     3   -8.981116269256e-02
     4   -1.242517287047e-13
     5   -2.035279481923e-14
     6   -3.703585106530e-01
     7    3.869694905926e-13
     8    8.400930933296e-15
     9    2.159153396472e-01
    10   -1.725693944893e-01
    11    7.164317477185e-14
    12    1.887240906924e-14
    13    1.209353127498e-01
    14    3.444035537327e-14
    15    2.174191016797e-03
    16    2.470256353886e-02
    17    7.149291623044e-14
    18    6.913445241451e-15
    19   -1.299276461772e-02
    20    1.481860556379e-02
    21    1.741724735483e-02
    22   -3.249884872622e-03
    23   -2.302286602708e-01
    24   -3.781494284433e-14
    25   -1.559245330897e-01
    26    8.238592769520e-02
    27   -5.821924122194e-15
    28    1.735851859472e-01
    29    1.981655803365e-01
    30   -7.518742317076e-02
    31    3.254757766723e-14
    32   -5.347521672983e-02
    33   -1.132552691192e-14
    34    5.098439915095e-02
    35    1.085215783630e-01
    36    5.932338580931e-03
    37    4.755864052174e-14
    38    5.992248795781e-03
    39    1.481860556368e-02
    40    1.741724735504e-02
    41   -3.249884875345e-03
    42    2.302286602710e-01
    43    3.326272329006e-14
    44   -1.559245330897e-01
    45   -8.238592770262e-02
    46    8.464609345250e-14
    47    1.735851859516e-01
    48    1.981655803362e-01
    49    7.518742317105e-02
    50   -7.132049590554e-14
    51   -5.347521672985e-02
    52    2.108355245833e-14
    53    5.098439915099e-02
    54    1.085215783554e-01
    55   -5.932338580917e-03
    56   -4.108134237259e-14
    57    5.992248795892e-03
    58    1.498238248870e-02
    59   -2.712442662923e-02
    60   -4.379707730944e-02
    61    2.383445838684e-01
    62    6.829115461909e-14
    63    3.660486218987e-01
    64   -1.193496042202e-01
    65   -2.478425598581e-13
    66   -2.307574376095e-01
    67    1.726857078755e-02
    68   -1.778102824934e-01
    69   -3.629403884789e-14
    70    7.035764136334e-02
    71   -3.307478001745e-14
    72    1.543731520413e-01
    73    7.885522507043e-02
    74   -2.320685061785e-03
    75    7.772308780771e-14
    76   -1.393165698854e-02
    77    1.498238248878e-02
    78   -2.712442662825e-02
    79   -4.379707732252e-02
    80   -2.383445838688e-01
    81    8.759058544553e-14
    82    3.660486218997e-01
    83    1.193496042265e-01
    84    5.145008525024e-14
    85   -2.307574376170e-01
    86    1.726857078758e-02
    87    1.778102824934e-01
    88    2.062776591121e-14
    89    7.035764136302e-02
    90   -8.548174360892e-14
    91    1.543731520409e-01
    92    7.885522506734e-02
    93    2.320685061805e-03
    94   -6.179141393684e-14
    95   -1.393165698861e-02
Sym=X
Ene= 0.010006
Spin=Alpha
Occup=0
     1   -1.891467456500e-14
     2    1.074312919843e-13
     3   -4.978550774970e-14
     4    9.522659163509e-15
     5    3.573385776184e-02
     6   -3.562107151869e-14
     7   -8.519212980737e-15
     8   -3.333998512343e-01
     9   -8.300385123295e-14
    10    2.584047557577e-15
    11    1.603265670404e-15
    12    7.578101797039e-02
    13   -5.874676729877e-16
    14    1.055199320732e-15
    15   -6.714250425526e-14
    16    1.004824079540e-13
    17   -4.316445074983e-15
    18    1.478057946965e-02
    19   -3.801872844270e-14
    20    1.411043920669e-14
    21    4.804921374381e-14
    22   -1.651962775029e-13
    23    8.994749340126e-14
    24   -6.794530949447e-01
    25   -4.291268134002e-14
    26    5.430078356261e-14
    27    8.360451379905e-01
    28    1.683032399999e-13
    29    2.116305942859e-14
    30    3.361278889882e-14
    31    7.355522624825e-02
    32    8.820020831199e-14
    33    1.202653409925e-01
    34    8.525892324462e-14
    35   -1.773571979866e-13
    36    1.940524724469e-14
    37    6.077707968817e-02
    38    1.343274987461e-14
    39    1.206362426379e-14
    40   -1.150398053605e-14
    41   -1.171490065199e-13
    42   -1.152790648545e-13
    43   -6.794530949446e-01
    44   -4.794982217848e-14
    45    1.011432495919e-15
    46    8.360451379904e-01
    47    1.497646430900e-13
    48    3.689153459925e-14
    49   -5.975738447071e-15
    50    7.355522624823e-02
    51    4.774219167454e-14
    52   -1.202653409925e-01
    53    8.417160987032e-14
    54   -1.374107488386e-13
    55    2.164334439679e-15
    56    6.077707968816e-02
    57    2.137262079658e-15
    58   -1.382183851882e-14
    59    1.193466103209e-13
    60    3.688069154227e-14
    61   -8.349814014541e-14
    62   -4.029087172646e-02
    63    3.275491392550e-14
    64    9.682269056244e-14
    65   -1.434936606024e-01
    66    4.760311032522e-14
    67    4.637091516762e-14
    68    2.070686953413e-14
    69   -1.520217848547e-02
    70    1.218833784816e-14
    71    5.660233610593e-02
    72   -7.543508463770e-14
    73    9.021436689828e-14
    74    1.888682136309e-14
    75   -7.770828488962e-03
    76   -3.093911998254e-15
    77   -5.703269266697e-15
    78    6.385996350691e-14
    79    3.878423665295e-14
    80    9.658455186945e-14
    81   -4.029087172648e-02
    82    7.453105064515e-14
    83   -6.123893823852e-14
    84   -1.434936606023e-01
    85    1.470553739886e-14
    86    2.521401913342e-14
    87    3.203799322561e-14
    88   -1.520217848550e-02
    89    2.485447950375e-15
    90   -5.660233610593e-02
    91    2.124874688398e-14
    92    1.999895931600e-14
    93   -2.438170907405e-14
    94   -7.770828488953e-03
    95    1.286642497001e-14
Sym=X
Ene= 0.009921
Spin=Alpha
Occup=0
     1   -1.289942536683e-02
     2    1.170075761183e-01
     3    3.427370395120e-01
     4    1.780424822789e-12
     5    6.671178394337e-15
     6   -5.377145539333e-02
     7   -2.967558633905e-12
     8    5.464102315462e-14
     9   -1.913849974615e-01
    10    8.147385120387e-02
    11   -1.537588337401e-12
    12   -3.520011891908e-15
    13    1.048533687921e-01
    14    2.309103008084e-14
    15    9.459660297674e-02
    16   -1.725987731507e-03
    17   -3.856321835874e-13
    18    3.798778605288e-15
    19   -4.935299454523e-03
    20   -2.865859803751e-03
    21    4.448917126564e-01
    22   -5.681816395446e-01
    23    1.933560753729e-01
    24    1.576118193716e-13
    25    3.877533919407e-02
    26    1.620119093554e-01
    27   -2.823121789330e-13
    28    9.518502209386e-02
    29    9.098163516766e-02
    30    1.392819433697e-01
    31    1.236466554046e-13
    32    1.817608528990e-01
    33    9.485244854583e-15
    34    1.740020629369e-02
    35   -2.144347136993e-01
    36   -2.877901117599e-02
    37    4.983060109694e-14
    38    1.501692334720e-03
    39   -2.865859803755e-03
    40    4.448917126549e-01
    41   -5.681816395435e-01
    42   -1.933560753720e-01
    43    2.332978681027e-13
    44    3.877533919089e-02
    45   -1.620119093478e-01
    46   -6.135008696211e-14
    47    9.518502209133e-02
    48    9.098163516934e-02
    49   -1.392819433703e-01
    50   -1.001532298685e-13
    51    1.817608528977e-01
    52   -2.946058835065e-15
    53    1.740020629367e-02
    54   -2.144347136900e-01
    55    2.877901117621e-02
    56   -1.001442996133e-13
    57    1.501692335269e-03
    58   -1.213907701167e-02
    59    4.084722283362e-01
    60   -1.600641860929e-01
    61   -1.493807432687e-01
    62    6.088742572740e-14
    63    6.575651076427e-02
    64    1.595987407139e-01
    65   -3.066329357475e-13
    66   -4.250064110422e-02
    67    2.073628501697e-01
    68    2.673542278077e-02
    69   -9.419902117484e-14
    70    9.014912196396e-02
    71   -5.855566713016e-14
    72    2.745284210655e-02
    73   -7.864942630502e-02
    74    2.850057536132e-02
    75    1.229826119166e-13
    76   -2.512804836653e-03
    77   -1.213907701172e-02
    78    4.084722283356e-01
    79   -1.600641860820e-01
    80    1.493807432677e-01
    81    1.416782772437e-13
    82    6.575651076601e-02
    83   -1.595987407177e-01
    84    1.897515896356e-13
    85   -4.250064109868e-02
    86    2.073628501691e-01
    87   -2.673542278071e-02
    88    2.374143099192e-14
    89    9.014912196421e-02
    90   -1.209143133275e-13
    91    2.745284210801e-02
    92   -7.864942630341e-02
    93   -2.850057536114e-02
    94   -1.246345582085e-13
    95   -2.512804836542e-03
Sym=X
Ene= 0.009901
Spin=Alpha
Occup=0
     1    4.431108090962e-14
     2   -2.974960568595e-13
     3   -2.061676442500e-12
     4    4.144971382581e-01
     5   -1.052506330030e-14
     6    2.361197841912e-13
     7   -6.301348492726e-01
     8    3.198443200851e-14
     9    2.038854889165e-12
    10   -4.104173928856e-13
    11   -3.234786873466e-01
    12    4.463597935972e-16
    13   -3.923947195072e-13
    14    1.963418001617e-13
    15   -3.685258891962e-13
    16   -8.710621593512e-13
    17   -7.774399531721e-02
    18   -5.655421822746e-15
    19   -9.373749001407e-17
    20    1.450558240343e-02
    21    9.873900680175e-02
    22    8.764509741967e-02
    23    1.109806976273e-01
    24   -6.249039904293e-14
    25    3.535373577746e-01
    26   -7.938487647625e-02
    27   -2.607578406458e-13
    28   -2.520224401489e-01
    29   -1.454533878812e-01
    30   -4.138035312372e-02
    31    2.938408588491e-14
    32    1.448710806898e-01
    33   -1.330905551191e-13
    34    3.106894071239e-02
    35   -7.332606721840e-02
    36    4.681059530480e-03
    37    3.882470991651e-13
    38   -3.912047918892e-02
    39   -1.450558240340e-02
    40   -9.873900680633e-02
    41   -8.764509740938e-02
    42    1.109806976290e-01
    43    1.142070904698e-13
    44   -3.535373577748e-01
    45   -7.938487647332e-02
    46    2.037147512780e-13
    47    2.520224401442e-01
    48    1.454533878807e-01
    49   -4.138035312233e-02
    50   -5.279177652229e-14
    51   -1.448710806916e-01
    52   -1.464515358479e-13
    53   -3.106894071268e-02
    54    7.332606722218e-02
    55    4.681059530149e-03
    56   -3.799313912391e-13
    57    3.912047918876e-02
    58    3.219360887851e-03
    59    1.684632135727e-02
    60    4.677170615771e-03
    61   -1.852693756677e-01
    62   -5.882055150202e-14
    63   -2.815956694054e-01
    64    1.062989480357e-01
    65   -5.541557965117e-13
    66    2.158191178153e-02
    67    8.350192893146e-02
    68    1.558019367981e-02
    69    2.265383767643e-13
    70   -3.898944263142e-03
    71   -4.309245824859e-14
    72   -1.104328531773e-01
    73   -5.930459624158e-03
    74    1.723074858406e-02
    75    5.638947016798e-13
    76   -5.362627802277e-03
    77   -3.219360887560e-03
    78   -1.684632135854e-02
    79   -4.677170626350e-03
    80   -1.852693756689e-01
    81    3.340452511500e-14
    82    2.815956694049e-01
    83    1.062989480331e-01
    84    5.725438749232e-13
    85   -2.158191178130e-02
    86   -8.350192893402e-02
    87    1.558019368005e-02
    88   -2.667321934895e-13
    89    3.898944262450e-03
    90   -6.371652530652e-14
    91    1.104328531781e-01
    92    5.930459629937e-03
    93    1.723074858435e-02
    94   -5.534441093365e-13
    95    5.362627802722e-03
Sym=X
Ene= 0.009539
Spin=Alpha
Occup=0
     1   -3.157813240846e-15
     2    4.194229926653e-14
     3   -3.502727173702e-13
     4    2.629440737272e-14
     5    9.934057518104e-02
     6   -3.800752677500e-14
     7   -9.271734074949e-14
     8   -1.452820943361e-01
     9    1.540031068360e-13
    10   -7.633286928217e-15
    11    5.353868576527e-15
    12    1.077297892435e-01
    13   -3.898556732041e-14
    14   -3.913146797226e-15
    15   -1.690692476653e-14
    16   -2.833079105285e-14
    17    5.509457318666e-16
    18    3.111231599206e-02
    19   -3.261634986600e-15
    20    3.623752891709e-15
    21   -1.587202089254e-13
    22    3.744883361216e-13
    23    9.770749336404e-14
    24   -8.971992621639e-02
    25   -1.935554192699e-15
    26   -3.214554327794e-13
    27    2.379851498780e-01
    28   -9.941044141480e-15
    29   -2.529974995198e-14
    30    5.326905783897e-16
    31   -1.063302040139e-01
    32    3.510188124577e-14
    33   -7.103820836355e-03
    34    7.263627274359e-14
    35   -7.160414995812e-15
    36    2.202879611119e-14
    37   -4.708344690590e-03
    38    3.690098368445e-15
    39    5.834030127904e-15
    40   -1.366407319962e-13
    41    1.794825616714e-13
    42   -9.726400986827e-14
    43   -8.971992621638e-02
    44   -1.746303114878e-14
    45    2.183324848858e-13
    46    2.379851498780e-01
    47   -3.391351219516e-14
    48   -1.836052395979e-14
    49    1.148253529847e-14
    50   -1.063302040139e-01
    51    4.526158269931e-15
    52    7.103820836343e-03
    53    8.372282964272e-14
    54   -9.552962203802e-15
    55   -1.267282968753e-14
    56   -4.708344690591e-03
    57   -6.843261846516e-16
    58    1.052798980123e-15
    59   -5.635823405459e-14
    60   -3.924240320574e-14
    61   -8.545051291273e-15
    62    4.970334006820e-01
    63   -2.847011945652e-15
    64   -2.766531956544e-14
    65   -5.636896238785e-01
    66   -2.834640308508e-14
    67   -2.537828578773e-15
    68    1.301653880800e-14
    69    2.782340612786e-01
    70   -1.448720535564e-14
    71    1.831129378484e-01
    72    1.277981148511e-14
    73   -7.138054023059e-15
    74    1.269755719200e-16
    75   -7.841039069049e-02
    76   -1.707049579173e-14
    77   -4.480515024657e-16
    78   -1.012697409270e-13
    79   -5.550494934699e-14
    80    1.124201979488e-14
    81    4.970334006819e-01
    82   -1.103401046996e-14
    83    2.007362190124e-14
    84   -5.636896238785e-01
    85   -9.526687148692e-15
    86   -2.871196232725e-14
    87    1.523927345347e-14
    88    2.782340612786e-01
    89   -4.348861650998e-14
    90   -1.831129378484e-01
    91    4.549821743461e-14
    92    3.053840603448e-15
    93   -1.182066352384e-14
    94   -7.841039069049e-02
    95    3.092105672005e-15
[5D]
