[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    5.611535935154e-01
     2    1.051283303829e-02
     3   -8.291824559520e-03
     4    8.153770628492e-05
     5    2.677111780223e-14
     6   -1.386117091018e-04
     7   -4.875584973904e-04
     8    1.774497207557e-14
     9    3.678686800194e-03
    10   -2.315860318888e-05
    11    1.354363131293e-04
    12    1.305175682713e-16
    13   -3.187755332741e-04
    14   -2.059232140700e-17
    15   -5.106222090380e-04
    16   -3.810680471015e-04
    17    6.765046459807e-05
    18    4.948901285194e-16
    19    2.259908109859e-04
    20    6.764288180481e-01
    21    1.218823022012e-02
    22   -6.522301577013e-04
    23   -5.311845251606e-04
    24    1.667769520143e-14
    25    7.326365586181e-04
    26   -2.647855551487e-03
    27    8.732102741789e-15
    28    3.011537770539e-04
    29   -1.689063238867e-05
    30    4.259686025277e-04
    31    7.999393356589e-16
    32    7.511953631229e-04
    33   -2.195610391981e-15
    34   -5.697362536533e-04
    35    1.579964762066e-03
    36    5.840147976467e-04
    37    6.377315394089e-16
    38    6.018603631700e-05
    39    1.721496473209e-01
    40    2.909469153271e-03
    41    4.654594671828e-03
    42    2.341871443992e-04
    43    1.298328829094e-14
    44    3.219882682471e-04
    45    3.717898643779e-03
    46    1.006769558440e-14
    47   -1.694436937839e-03
    48   -8.062822049501e-05
    49   -2.187106237607e-05
    50    1.194284833147e-15
    51    1.635937979862e-04
    52    2.095501354618e-15
    53    5.875952135277e-05
    54    1.526710002773e-03
    55   -1.440621529842e-04
    56    7.278853238890e-16
    57    1.966561434878e-05
    58    4.380658833062e-01
    59    8.105945140046e-03
    60   -6.078944156948e-03
    61    1.121568423343e-04
    62    6.750136905815e-15
    63   -8.587128156412e-05
    64   -8.147724942925e-04
    65    2.915503462193e-15
    66   -2.233594211277e-03
    67    1.494379070278e-04
    68    3.582198824453e-04
    69    2.098345431366e-15
    70    2.577033790943e-04
    71   -1.793242008910e-15
    72   -4.874782573780e-04
    73    1.497514866598e-06
    74   -1.913949520530e-04
    75   -4.099681016853e-16
    76   -2.077975310448e-04
    77   -2.722861730236e-02
    78   -7.915678653660e-04
    79    1.000851540147e-03
    80   -1.054769211521e-04
    81    1.097980493512e-14
    82   -1.391296922794e-04
    83    3.475477744575e-04
    84    6.175630884595e-15
    85   -3.875431342809e-05
    86   -2.784550242771e-04
    87    3.825389185698e-04
    88    1.077580963726e-15
    89   -2.608619053743e-04
    90   -2.478188443002e-15
    91    2.138110448351e-04
    92   -4.458433811736e-05
    93   -1.568504671670e-04
    94   -1.201715089711e-16
    95    2.392951593886e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    6.437432964620e-01
     2    1.128998322017e-02
     3   -5.601201280054e-03
     4   -1.088474197937e-04
     5   -2.002154479578e-15
     6    2.922909218104e-05
     7    6.177532288346e-04
     8   -2.131279708416e-15
     9    1.525191694303e-03
    10    1.559502367671e-04
    11   -1.851798614018e-04
    12    5.601773555405e-16
    13   -3.534244613628e-05
    14   -1.321277340544e-16
    15   -3.157925610243e-04
    16   -5.290906797807e-06
    17   -8.457895505481e-05
    18   -2.294958182375e-16
    19    4.138403496036e-04
    20   -2.667027994780e-01
    21   -4.830936209960e-03
    22    4.690833823135e-03
    23    1.053594896930e-04
    24   -1.962863235555e-15
    25   -1.672810273781e-04
    26   -2.011770474623e-03
    27   -1.057844728238e-15
    28   -1.004267671901e-03
    29    1.528534036446e-06
    30   -3.748449231528e-05
    31    5.503403326189e-16
    32   -3.407166604271e-04
    33   -4.141513799533e-17
    34    3.065618029684e-04
    35    3.202855999813e-04
    36   -1.373350162967e-04
    37   -3.886173424552e-16
    38   -8.654143795470e-05
    39    4.101628896223e-01
    40    7.648779520785e-03
    41   -2.724336465406e-03
    42    3.002609431782e-04
    43   -1.168974322976e-15
    44    3.843795375485e-04
    45    4.547037637493e-04
    46   -3.318321438866e-16
    47    1.745631353316e-03
    48    8.927058429791e-05
    49   -5.445351908678e-04
    50    7.030970160894e-16
    51    4.876800499993e-04
    52   -3.640623405931e-16
    53   -5.657441394093e-04
    54    3.588663000383e-04
    55   -4.720839813792e-04
    56   -2.510476762747e-16
    57   -2.559081893005e-05
    58   -5.651665611663e-01
    59   -1.063401805653e-02
    60    6.406796545167e-03
    61    6.476204188136e-05
    62   -2.538200600241e-16
    63   -1.166334787030e-04
    64    4.608773265141e-05
    65    9.367803321583e-16
    66    1.405792293203e-03
    67   -4.257776904766e-04
    68   -5.772416661086e-04
    69    7.342438043164e-16
    70   -3.525513464423e-04
    71   -1.338282898038e-15
    72    5.648879528996e-04
    73   -4.372056231388e-04
    74    3.367223662286e-04
    75   -4.935500242570e-16
    76    4.084871377059e-04
    77    1.480341283530e-01
    78    2.968059254136e-03
    79   -4.187159956685e-03
    80   -7.352543673288e-05
    81   -7.578191386139e-16
    82   -4.073249921479e-05
    83    8.504731965690e-04
    84   -2.518189451761e-15
    85   -1.716683554883e-03
    86    2.014681725136e-04
    87   -5.070181626910e-04
    88   -4.190089192520e-17
    89    4.160678430797e-04
    90   -2.807319225780e-16
    91   -4.782177248564e-04
    92   -3.451714380047e-04
    93    1.733627209078e-04
    94   -4.466704502921e-16
    95   -2.609199903941e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -4.638124644841e-01
     2   -7.451674227669e-03
     3    1.022591819682e-03
     4   -2.629243684855e-05
     5   -1.007207660726e-14
     6   -1.425474735310e-04
     7    1.722131014120e-04
     8   -6.938392465164e-15
     9    9.185096454972e-04
    10   -5.872144580333e-04
    11   -4.168771395278e-05
    12   -9.700789688424e-16
    13   -3.574469891997e-04
    14    1.327254218396e-15
    15    2.261635235846e-04
    16   -3.082485044967e-04
    17   -2.440999569524e-05
    18    8.181222204284e-16
    19   -6.099328632694e-04
    20    4.533815104045e-01
    21    8.149729075861e-03
    22   -2.659696971917e-03
    23   -2.609636405928e-04
    24   -7.285714983298e-15
    25    3.447499882417e-04
    26   -4.992828857443e-04
    27   -4.796528676904e-15
    28   -1.996014679341e-04
    29   -4.234771787119e-05
    30    1.232938729704e-04
    31   -1.541487460448e-15
    32    6.918746167562e-04
    33    2.222736856965e-15
    34   -3.298759312959e-04
    35    8.248594381813e-04
    36    3.426401057325e-04
    37   -9.132400281278e-16
    38    1.842535793076e-04
    39    6.143201069671e-01
    40    1.109952169815e-02
    41   -4.221021821516e-03
    42    3.525883802043e-04
    43   -4.779824342470e-15
    44    4.755936092446e-04
    45    2.125079470074e-04
    46   -3.967096770850e-15
    47    4.049714251478e-04
    48   -2.299847952490e-05
    49   -2.343114215887e-04
    50   -4.410020498034e-16
    51    8.614250683762e-04
    52   -1.850420775306e-17
    53   -5.174517932822e-04
    54    8.567589620322e-04
    55   -4.744898010669e-04
    56    9.657198290468e-18
    57    1.942128278978e-04
    58   -3.633237241696e-01
    59   -6.706802040619e-03
    60    3.143106953308e-03
    61    6.053899656501e-05
    62   -3.776598027396e-15
    63    3.144863758734e-05
    64   -2.211679216441e-04
    65   -1.070711185221e-16
    66    7.557880809024e-04
    67   -4.242950143994e-04
    68   -3.651112154047e-04
    69   -3.950681275204e-16
    70   -2.025374583359e-04
    71   -3.001433579200e-16
    72    4.525796444674e-04
    73   -2.897015095203e-04
    74    2.663749762705e-04
    75   -8.576205784504e-16
    76    2.828382229879e-04
    77   -2.549899927135e-01
    78   -4.618911157075e-03
    79    1.377897829873e-03
    80   -6.276268202539e-05
    81   -5.350971178177e-15
    82    4.644579230170e-05
    83    2.482307378238e-04
    84   -2.850060281453e-15
    85    1.352512247645e-04
    86   -3.117021400194e-04
    87    1.694616210031e-04
    88   -2.202607306460e-15
    89   -6.991671913792e-05
    90    4.295786353805e-16
    91    2.748825376669e-04
    92   -2.886664455511e-04
    93   -1.745561301974e-04
    94   -1.724426233518e-15
    95    1.715425778337e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    2.156891752397e-01
     2    3.328270783644e-03
     3    5.520282459824e-04
     4    1.031629319943e-04
     5   -1.456049202571e-15
     6    1.329444566039e-04
     7   -6.917687873289e-04
     8   -5.271804565585e-16
     9   -1.178139634126e-03
    10    7.678436107813e-05
    11    1.614433458407e-04
    12    4.228382849565e-16
    13    1.591866329832e-04
    14   -4.929167989273e-16
    15    1.167552665411e-04
    16    2.718999904965e-04
    17    9.855671292374e-05
    18   -8.951965426959e-16
    19    1.834650890838e-04
    20    1.517839955436e-01
    21    3.076405978317e-03
    22   -4.462955672456e-03
    23   -2.832826406464e-05
    24   -4.045916646579e-16
    25    1.213233165023e-05
    26    1.784169559432e-03
    27    1.924785698998e-16
    28    2.353630351667e-03
    29    1.362096511768e-04
    30    3.856930912090e-04
    31    3.909096488242e-17
    32    1.944270085827e-04
    33    3.364291452724e-16
    34   -4.057122123973e-04
    35   -7.183134819778e-04
    36    2.433589168523e-04
    37    1.311105745300e-16
    38   -4.547586202196e-05
    39   -4.778979717232e-01
    40   -8.452407296735e-03
    41    1.502631405646e-03
    42   -3.267388132107e-04
    43   -8.815832484865e-16
    44   -4.995706645124e-04
    45   -7.213632502121e-04
    46   -1.397493068070e-15
    47    2.316688862460e-05
    48    6.157841116772e-05
    49    2.924763906723e-05
    50   -4.375746961210e-16
    51   -4.494929955300e-04
    52    3.320172003167e-16
    53    3.141158877901e-04
    54   -8.592494053475e-04
    55    2.632488612371e-04
    56    9.067593731210e-18
    57   -8.122528171027e-05
    58   -3.685461195010e-01
    59   -6.474028376467e-03
    60    1.320573165292e-03
    61    1.120257977656e-05
    62   -1.297555148688e-15
    63    3.877376496333e-05
    64   -4.262163435320e-05
    65    1.514106643427e-16
    66   -1.862920454677e-04
    67    1.896413845901e-05
    68    2.537114184248e-04
    69   -6.971649090807e-17
    70    2.498977527986e-04
    71   -5.690620265682e-16
    72   -3.781713258199e-05
    73   -5.907689463444e-04
    74    1.621860085439e-05
    75   -8.340998780020e-16
    76   -5.552197867831e-05
    77   -7.489477954933e-01
    78   -1.382959607209e-02
    79    7.692200384287e-03
    80   -2.402921546968e-06
    81   -1.867654002642e-17
    82   -1.773925236867e-05
    83    6.880742607302e-05
    84   -2.085566245749e-16
    85    2.155095593586e-03
    86   -3.956271063615e-04
    87    4.676723673303e-04
    88    6.979086318676e-16
    89   -2.334123567385e-04
    90   -4.067323032902e-16
    91    6.075307596987e-04
    92   -5.800244343513e-04
    93   -3.545567309042e-04
    94    1.012854987583e-15
    95    3.459594308543e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    6.241479911338e-02
     2    1.032417342475e-03
     3   -2.239851963768e-04
     4   -1.623215624892e-04
     5   -9.768785923175e-16
     6    1.835411287397e-05
     7    1.682330578897e-03
     8   -1.708629539928e-15
     9   -7.239760568796e-05
    10    2.770746242884e-05
    11   -1.754254280134e-04
    12   -1.030725249468e-16
    13    2.264037126119e-05
    14   -4.586326692240e-16
    15   -7.166840796670e-06
    16    3.486346186961e-05
    17   -2.578625997315e-04
    18    3.685490895243e-16
    19    5.140867162152e-05
    20   -4.873921370540e-01
    21   -8.654309932954e-03
    22    1.687621802560e-03
    23    2.149145882637e-04
    24   -1.366949140682e-15
    25   -4.006660472904e-04
    26    3.995867043799e-04
    27   -7.299982002532e-17
    28   -9.226481617860e-04
    29   -2.167814963781e-05
    30    8.222417511560e-05
    31   -1.995137936424e-16
    32   -1.384093637968e-04
    33   -6.060767729378e-16
    34    2.656496433277e-04
    35   -4.874151322677e-04
    36   -2.021026176295e-04
    37    3.446670727703e-16
    38    2.013054034552e-05
    39    4.372480273026e-01
    40    7.814021294262e-03
    41   -1.762716002220e-03
    42    1.796478327974e-04
    43   -3.244853850074e-16
    44    3.421813769394e-04
    45    2.356332114062e-04
    46    1.295290882525e-15
    47    1.202937839152e-03
    48    4.809357953223e-05
    49    2.866196187971e-05
    50   -5.905962824160e-16
    51    8.567351898606e-05
    52   -1.269359374061e-16
    53   -2.694912578125e-04
    54    3.175507262266e-04
    55   -1.983626462322e-04
    56    1.602804540888e-16
    57   -4.665467081812e-05
    58    4.644996269189e-01
    59    8.553604736299e-03
    60   -4.760247949533e-03
    61   -5.669852881314e-06
    62   -5.585363755418e-16
    63   -4.739642204475e-06
    64   -2.487519427236e-03
    65   -1.570332659650e-15
    66    2.022903370343e-04
    67    1.591724680635e-04
    68    2.808619498192e-04
    69   -5.031729304249e-16
    70    3.099726066195e-04
    71    1.040955996049e-15
    72   -4.270741251309e-04
    73    2.084736054551e-04
    74   -1.205824658092e-04
    75    3.736107735845e-16
    76   -3.211144434390e-04
    77   -5.884785778712e-01
    78   -1.080828637864e-02
    79    5.716733148653e-03
    80   -1.093597065115e-05
    81   -2.210764012920e-15
    82   -2.007674854874e-06
    83   -2.448267954310e-03
    84   -9.397744463525e-16
    85   -2.832961083885e-05
    86   -1.937380852606e-04
    87    2.953818171481e-04
    88   -1.029295202075e-16
    89   -2.995425672672e-04
    90    3.440970663540e-16
    91    4.757340017160e-04
    92   -3.558924136843e-04
    93   -1.579106125891e-04
    94    4.085102110160e-16
    95    3.489699032286e-04
Sym=X
Ene= 1.985244
Spin=Alpha
Occup=1
     1    1.318406030034e-01
     2   -2.722372184262e-01
     3   -2.303109321697e-01
     4    2.520609896238e-13
     5   -1.620225380281e-15
     6    1.892318974955e-02
     7    7.201781792671e-14
     8   -4.332147373060e-16
     9    3.574442809546e-02
    10   -3.970760552660e-03
    11   -2.358930594223e-14
    12    8.100906506190e-16
    13   -1.061597736460e-02
    14   -3.447678744524e-16
    15   -1.170670145581e-01
    16   -1.574330240855e-02
    17    6.629588655851e-15
    18   -4.852655226141e-16
    19    1.870204896278e-02
    20    9.295757722585e-02
    21   -1.845382838307e-01
    22   -7.124334107594e-02
    23    3.793776761011e-02
    24   -1.063436999617e-15
    25   -6.355797301124e-03
    26   -2.457784332269e-02
    27    7.313522303755e-16
    28   -1.327518938743e-02
    29   -6.035195562893e-03
    30    6.957718430052e-03
    31   -2.019779935320e-17
    32   -9.565285612213e-03
    33   -9.003680598945e-16
    34   -8.102494594384e-02
    35   -5.304933346921e-03
    36    1.035442744556e-02
    37    4.946847181488e-16
    38    3.759489127250e-03
    39    9.295757722664e-02
    40   -1.845382838317e-01
    41   -7.124334107671e-02
    42   -3.793776760993e-02
    43   -1.467616026217e-15
    44   -6.355797301026e-03
    45    2.457784332264e-02
    46   -2.338233708311e-15
    47   -1.327518938735e-02
    48   -6.035195562936e-03
    49   -6.957718430045e-03
    50    3.496456851077e-16
    51   -9.565285612237e-03
    52   -2.854362033336e-16
    53   -8.102494594451e-02
    54   -5.304933347109e-03
    55   -1.035442744562e-02
    56    1.321725344901e-16
    57    3.759489127287e-03
    58    7.439177471044e-02
    59   -1.491300311711e-01
    60   -1.022519825041e-01
    61   -2.092873754332e-02
    62   -8.657297367035e-16
    63   -3.633753545672e-02
    64   -3.659673077667e-03
    65    5.419080477299e-16
    66   -1.261133707380e-02
    67   -4.781685485889e-03
    68    1.840228397213e-03
    69    7.665313437396e-16
    70   -6.910268050011e-03
    71   -3.779824286920e-17
    72   -5.298864592278e-02
    73   -7.768730602389e-03
    74   -4.386659692500e-03
    75   -5.185941503192e-17
    76   -5.632460508054e-03
    77    7.439177471009e-02
    78   -1.491300311706e-01
    79   -1.022519825037e-01
    80    2.092873754364e-02
    81   -4.488078341272e-16
    82   -3.633753545648e-02
    83    3.659673077673e-03
    84   -2.016634011760e-15
    85   -1.261133707373e-02
    86   -4.781685485838e-03
    87   -1.840228397173e-03
    88   -2.856147743402e-16
    89   -6.910268050010e-03
    90    2.797623155782e-16
    91   -5.298864592248e-02
    92   -7.768730602345e-03
    93    4.386659692491e-03
    94   -3.744665437411e-16
    95   -5.632460508017e-03
Sym=X
Ene= 1.979834
Spin=Alpha
Occup=1
     1   -1.089271265703e-01
     2    2.336197443649e-01
     3    1.754806040498e-01
     4   -6.568863513147e-13
     5    1.512005229025e-14
     6    7.993019156202e-02
     7   -3.625986127726e-13
     8    9.990723167590e-15
     9    5.569672930994e-03
    10    9.462742316890e-04
    11    6.094941915364e-14
    12   -6.396784979210e-16
    13    4.807273978795e-03
    14    1.796512072547e-16
    15    1.678631744259e-01
    16    2.176958379046e-02
    17   -4.620337847940e-15
    18    7.375188606304e-16
    19   -2.403431656514e-02
    20   -5.433525873404e-03
    21    7.011450732646e-03
    22   -2.833725661815e-03
    23   -1.071107490309e-02
    24    9.433811620772e-15
    25    9.740838138198e-02
    26   -4.877355036475e-03
    27    3.829786161869e-15
    28    3.351631873177e-02
    29   -5.069286446929e-03
    30   -1.692517211391e-02
    31    1.125695776653e-15
    32    3.712181781516e-03
    33   -7.143119750492e-17
    34    2.659208450595e-02
    35    7.825538246530e-03
    36   -3.964788442308e-03
    37    8.723428529571e-17
    38   -8.097002818223e-05
    39   -5.433525874563e-03
    40    7.011450735123e-03
    41   -2.833725660368e-03
    42    1.071107490232e-02
    43    8.028145279701e-15
    44    9.740838138217e-02
    45    4.877355036261e-03
    46    5.515050831472e-15
    47    3.351631873169e-02
    48   -5.069286446854e-03
    49    1.692517211389e-02
    50   -3.839178477644e-16
    51    3.712181781567e-03
    52    2.122548675537e-15
    53    2.659208450799e-02
    54    7.825538247110e-03
    55    3.964788442489e-03
    56    7.094953056658e-16
    57   -8.097002826256e-05
    58    1.131347511237e-01
    59   -2.263053984570e-01
    60   -1.330187134517e-01
    61   -1.642012384605e-02
    62    4.600196725800e-15
    63    6.320104349925e-02
    64   -1.298249699473e-02
    65    4.536073895352e-17
    66    1.863897178438e-02
    67    3.295734583367e-03
    68    5.483476628032e-04
    69   -4.450162998649e-16
    70   -1.312644290616e-02
    71   -8.304100294400e-16
    72   -1.608645463294e-01
    73   -4.112220340243e-02
    74   -1.113321922786e-02
    75   -6.548798270559e-16
    76   -1.273601825235e-02
    77    1.131347511243e-01
    78   -2.263053984581e-01
    79   -1.330187134523e-01
    80    1.642012384533e-02
    81    6.094000318123e-15
    82    6.320104349894e-02
    83    1.298249699458e-02
    84    6.355983033932e-15
    85    1.863897178414e-02
    86    3.295734583244e-03
    87   -5.483476628723e-04
    88    2.657875196728e-15
    89   -1.312644290614e-02
    90   -1.644515118204e-15
    91   -1.608645463301e-01
    92   -4.112220340266e-02
    93    1.113321922789e-02
    94    5.927776175941e-16
    95   -1.273601825243e-02
Sym=X
Ene= 1.979031
Spin=Alpha
Occup=1
     1   -8.714715168265e-13
     2    1.880574411208e-12
     3    1.552738279196e-12
     4    1.101659278426e-01
     5    6.375194310875e-15
     6    5.355365446161e-13
     7    5.565343159297e-02
     8    4.655470823256e-15
     9   -2.536494749381e-14
    10    2.531672715901e-14
    11   -1.061168327923e-02
    12    1.291208215866e-17
    13    3.855953495176e-14
    14    5.385609866901e-16
    15    1.295686152730e-12
    16    2.055353533647e-13
    17    1.190387460780e-03
    18   -6.706606380329e-17
    19   -1.810561634505e-13
    20   -1.138810766047e-01
    21    2.302501685122e-01
    22    1.410737356844e-01
    23    7.642365639289e-02
    24    4.157397430099e-15
    25    4.380815894778e-03
    26    1.358668786985e-02
    27   -2.738768199984e-16
    28   -1.155803796103e-02
    29    8.633209168964e-03
    30    1.860705929723e-03
    31    1.349145611822e-15
    32    4.756145581284e-03
    33    2.413099262440e-16
    34    1.888699345953e-01
    35    5.590060257245e-02
    36   -1.690171933557e-02
    37    3.652215768583e-16
    38   -7.571406597385e-03
    39    1.138810766046e-01
    40   -2.302501685117e-01
    41   -1.410737356844e-01
    42    7.642365639338e-02
    43    3.765868666213e-15
    44   -4.380815893797e-03
    45    1.358668786980e-02
    46    5.113359944408e-15
    47    1.155803796142e-02
    48   -8.633209168976e-03
    49    1.860705929947e-03
    50   -3.501344573512e-16
    51   -4.756145581220e-03
    52    1.054199708398e-15
    53   -1.888699345951e-01
    54   -5.590060257251e-02
    55   -1.690171933552e-02
    56   -5.109468309102e-16
    57    7.571406597381e-03
    58    6.726092620640e-02
    59   -1.339767513094e-01
    60   -8.246302765741e-02
    61    8.680086106287e-02
    62    1.651776105233e-15
    63   -1.362200445081e-02
    64    2.088799495958e-02
    65   -3.472396156125e-15
    66   -1.180336584313e-02
    67   -1.194585484568e-02
    68    5.436039147905e-03
    69   -2.445881546689e-16
    70    1.920361570036e-03
    71   -1.328258145146e-15
    72   -1.084087522159e-01
    73   -3.082672326987e-02
    74   -5.414885961892e-03
    75    2.856363993240e-16
    76   -9.761444565441e-03
    77   -6.726092620576e-02
    78    1.339767513079e-01
    79    8.246302765664e-02
    80    8.680086106289e-02
    81    3.247281911832e-15
    82    1.362200445137e-02
    83    2.088799495968e-02
    84    5.219439833288e-15
    85    1.180336584330e-02
    86    1.194585484572e-02
    87    5.436039147894e-03
    88    1.447606690257e-16
    89   -1.920361570138e-03
    90   -1.209215381036e-15
    91    1.084087522147e-01
    92    3.082672326951e-02
    93   -5.414885961808e-03
    94   -1.937132944189e-15
    95    9.761444565350e-03
Sym=X
Ene= 1.971875
Spin=Alpha
Occup=1
     1   -8.449803745561e-02
     2    1.875319916689e-01
     3    1.984435813102e-01
     4   -1.690105311466e-12
     5   -1.733809245540e-15
     6    1.361756225190e-01
     7   -7.538521110624e-13
     8   -2.091588598455e-15
     9    2.389264464556e-02
    10    1.197184385571e-02
    11    8.581973626609e-14
    12   -3.879584746825e-16
    13   -8.591497898115e-03
    14    7.140071133130e-16
    15    2.072427721723e-01
    16    4.439935604074e-02
    17   -6.791929302899e-15
    18    2.024636844459e-16
    19   -2.362219440185e-02
    20    8.120694399019e-02
    21   -1.778196366972e-01
    22   -1.683121771286e-01
    23   -1.587270690075e-01
    24    1.106362535347e-15
    25   -3.106526114055e-02
    26   -2.822199952421e-02
    27   -1.565729860566e-15
    28   -6.933912323802e-03
    29    5.914248866223e-03
    30   -1.514347461925e-02
    31    3.135910383981e-16
    32   -3.060533873532e-03
    33    9.379526391198e-16
    34   -2.327315531159e-01
    35   -7.500235824306e-02
    36    1.665356704451e-02
    37    3.036131497099e-16
    38    6.947670045603e-03
    39    8.120694398814e-02
    40   -1.778196366927e-01
    41   -1.683121771238e-01
    42    1.587270690045e-01
    43   -5.388124583949e-16
    44   -3.106526113649e-02
    45    2.822199952397e-02
    46   -1.250281029631e-15
    47   -6.933912323681e-03
    48    5.914248865864e-03
    49    1.514347461914e-02
    50   -5.980987662360e-16
    51   -3.060533873283e-03
    52    1.823757740112e-16
    53   -2.327315531096e-01
    54   -7.500235824071e-02
    55   -1.665356704406e-02
    56   -7.140372308549e-16
    57    6.947670045456e-03
    58   -3.053659508194e-02
    59    6.583541583785e-02
    60    6.209624264376e-02
    61    3.307904446896e-02
    62   -2.657165890704e-15
    63   -8.138623716884e-02
    64    9.731390078659e-03
    65   -1.992039264501e-15
    66   -1.201878070342e-02
    67   -3.488901709412e-03
    68    8.076728320218e-03
    69   -4.150684604228e-16
    70    2.868193462402e-03
    71   -6.564191790934e-16
    72    7.886083628994e-02
    73    2.952922114365e-02
    74    4.077807086343e-03
    75    1.088116296614e-15
    76    4.586763297587e-03
    77   -3.053659508533e-02
    78    6.583541584490e-02
    79    6.209624265176e-02
    80   -3.307904446446e-02
    81   -5.757882092337e-16
    82   -8.138623717335e-02
    83   -9.731390078076e-03
    84    3.979322863812e-15
    85   -1.201878070356e-02
    86   -3.488901709164e-03
    87   -8.076728320828e-03
    88    6.211643936525e-16
    89    2.868193462253e-03
    90   -1.650083821683e-16
    91    7.886083629951e-02
    92    2.952922114720e-02
    93   -4.077807086791e-03
    94   -7.957262082684e-16
    95    4.586763298184e-03
Sym=X
Ene= 1.971807
Spin=Alpha
Occup=1
     1   -1.700139913560e-12
     2    3.849745997306e-12
     3    3.967825020264e-12
     4    8.017953591125e-02
     5   -7.242783399074e-15
     6    2.752660806200e-12
     7    3.461904108565e-02
     8   -5.173177446099e-15
     9    4.958563695760e-13
    10    2.401599273987e-13
    11   -3.599955718594e-03
    12    9.197158394759e-17
    13   -1.674511357553e-13
    14   -1.148479097284e-15
    15    4.222560972476e-12
    16    9.072173780170e-13
    17    3.160651379230e-04
    18   -1.577717549438e-16
    19   -4.806441702675e-13
    20   -4.752987627606e-02
    21    1.010045254467e-01
    22    1.127977702663e-01
    23    7.359317570719e-02
    24   -4.277699586324e-15
    25    1.043087407389e-01
    26    5.756830922845e-03
    27    1.886451481571e-16
    28    5.592028587699e-03
    29   -9.664019578684e-03
    30    2.437340794492e-03
    31   -1.615933938622e-17
    32    6.193640780061e-03
    33    1.485984815513e-15
    34    1.516182168747e-01
    35    5.706969642459e-02
    36   -1.069689310707e-02
    37   -2.707326733045e-15
    38   -3.494230437209e-03
    39    4.752987627929e-02
    40   -1.010045254537e-01
    41   -1.127977702729e-01
    42    7.359317571352e-02
    43   -3.488761074162e-15
    44   -1.043087407401e-01
    45    5.756830924008e-03
    46   -5.052306580340e-15
    47   -5.592028587971e-03
    48    9.664019578914e-03
    49    2.437340795095e-03
    50   -6.335919445380e-16
    51   -6.193640780167e-03
    52    8.319999925279e-16
    53   -1.516182168839e-01
    54   -5.706969642754e-02
    55   -1.069689310772e-02
    56    2.454080053447e-15
    57    3.494230437485e-03
    58   -8.882266896989e-02
    59    1.859826023695e-01
    60    2.067185936337e-01
    61   -1.180923262169e-01
    62   -1.726791987395e-15
    63   -1.119574086943e-01
    64   -1.469260935226e-02
    65    3.143789007542e-15
    66   -3.396761836120e-03
    67    6.910069560338e-03
    68    1.512419624430e-02
    69   -2.120894669235e-15
    70   -3.844685714586e-03
    71   -1.204024818346e-16
    72    2.466641083293e-01
    73    9.098698387317e-02
    74    1.153509026954e-02
    75   -5.032732463836e-15
    76    1.561403598122e-02
    77    8.882266896889e-02
    78   -1.859826023671e-01
    79   -2.067185936315e-01
    80   -1.180923262184e-01
    81   -1.444251037745e-15
    82    1.119574086914e-01
    83   -1.469260935267e-02
    84   -5.377166949792e-15
    85    3.396761835677e-03
    86   -6.910069560474e-03
    87    1.512419624397e-02
    88    1.826746606111e-15
    89    3.844685714690e-03
    90   -9.874117028505e-17
    91   -2.466641083265e-01
    92   -9.098698387217e-02
    93    1.153509026940e-02
    94    4.234080715903e-15
    95   -1.561403598107e-02
Sym=X
Ene= 1.967797
Spin=Alpha
Occup=1
     1   -5.941698157787e-03
     2    1.518679174627e-02
     3    3.102493259782e-03
     4    9.882718227559e-14
     5   -1.341081694446e-14
     6    2.364644058289e-01
     7    4.159227329043e-14
     8   -8.328440344915e-15
     9    9.237569437850e-02
    10   -8.262115678304e-03
    11   -6.975116694728e-15
    12    4.340678190953e-16
    13    1.727841611785e-05
    14   -7.696512657883e-16
    15    1.641561638143e-01
    16    2.394609541683e-02
    17    3.849539324111e-15
    18   -7.146104360601e-16
    19   -2.022509445854e-02
    20    1.330292397411e-02
    21   -3.388196913487e-02
    22    2.243419033701e-02
    23    1.851586520563e-01
    24   -7.252206658946e-15
    25    9.020696559779e-02
    26    3.782968529581e-02
    27   -2.881943729147e-15
    28    3.004162587753e-02
    29    1.056279180814e-02
    30   -9.258880035740e-03
    31   -4.432511036239e-16
    32   -1.440518427634e-02
    33   -2.645673752698e-16
    34    1.292076800542e-01
    35    3.855907422742e-02
    36   -1.061776248919e-02
    37    2.946990948137e-16
    38   -5.618772777409e-03
    39    1.330292397414e-02
    40   -3.388196913494e-02
    41    2.243419033688e-02
    42   -1.851586520564e-01
    43   -7.319680698234e-15
    44    9.020696559778e-02
    45   -3.782968529583e-02
    46   -5.192083453779e-15
    47    3.004162587753e-02
    48    1.056279180815e-02
    49    9.258880035732e-03
    50   -7.338542393358e-17
    51   -1.440518427634e-02
    52   -1.394362672439e-15
    53    1.292076800542e-01
    54    3.855907422755e-02
    55    1.061776248919e-02
    56   -1.006835737971e-15
    57   -5.618772777412e-03
    58    6.382483675665e-03
    59   -1.731757029532e-02
    60    1.303705147077e-02
    61   -1.333935068494e-01
    62   -3.199422820170e-15
    63   -1.969008631778e-01
    64   -4.119516486759e-02
    65   -1.603388947985e-15
    66   -6.017845834250e-02
    67   -4.729101258848e-03
    68   -8.032039593509e-03
    69    4.935141737849e-16
    70   -3.809070112432e-03
    71   -2.327913749324e-16
    72    1.675017478415e-01
    73    5.302492406941e-02
    74    7.561976607548e-03
    75    6.415577247044e-17
    76    1.056296087155e-02
    77    6.382483675734e-03
    78   -1.731757029542e-02
    79    1.303705147069e-02
    80    1.333935068493e-01
    81   -1.703676679458e-15
    82   -1.969008631776e-01
    83    4.119516486755e-02
    84   -4.338559142787e-15
    85   -6.017845834248e-02
    86   -4.729101258846e-03
    87    8.032039593519e-03
    88   -2.039396355730e-16
    89   -3.809070112429e-03
    90    1.487769496874e-16
    91    1.675017478412e-01
    92    5.302492406931e-02
    93   -7.561976607535e-03
    94    8.027466680473e-16
    95    1.056296087154e-02
Sym=X
Ene= 1.961060
Spin=Alpha
Occup=1
     1   -2.822090866831e-13
     2    6.962626778117e-13
     3    7.094251819324e-13
     4    1.597569320218e-01
     5    8.442271417247e-14
     6   -1.663185577241e-12
     7    5.481781052987e-02
     8    5.815798598122e-14
     9   -6.318528688222e-13
    10   -4.047443046989e-14
    11   -2.021474561112e-02
    12   -3.219053556995e-15
    13    2.885698549380e-14
    14    9.705466659311e-16
    15   -1.077061059750e-12
    16   -4.225259118664e-13
    17    5.287452524253e-03
    18    3.062960560844e-15
    19    6.508444779040e-14
    20   -5.534089441644e-02
    21    1.308494200167e-01
    22    1.345638774224e-01
    23   -2.459224521544e-01
    24    4.738648600021e-14
    25   -1.773048738450e-01
    26   -9.779959769044e-02
    27    2.143750478168e-14
    28   -7.902759673590e-02
    29    1.224093485887e-02
    30   -4.144175457576e-03
    31    1.855705364131e-15
    32   -2.709523029938e-03
    33   -5.417196746482e-15
    34   -1.801231759349e-01
    35   -8.320355397164e-02
    36    8.049206210944e-03
    37    5.267017127416e-15
    38    3.174784779835e-04
    39    5.534089441630e-02
    40   -1.308494200163e-01
    41   -1.345638774220e-01
    42   -2.459224521530e-01
    43    4.934213589205e-14
    44    1.773048738459e-01
    45   -9.779959768996e-02
    46    2.952322712922e-14
    47    7.902759673584e-02
    48   -1.224093485900e-02
    49   -4.144175457314e-03
    50   -1.726502880478e-15
    51    2.709523030080e-03
    52    4.875231415332e-15
    53    1.801231759343e-01
    54    8.320355397146e-02
    55    8.049206210945e-03
    56   -2.322715590061e-16
    57   -3.174784779151e-04
    58    3.389651686394e-02
    59   -8.083824414362e-02
    60   -2.107974871304e-02
    61    4.584263140077e-03
    62    2.798017771045e-14
    63   -2.466393173087e-01
    64   -3.717830663016e-03
    65    6.311866375920e-15
    66   -5.447060122642e-02
    67   -1.621454369478e-02
    68    1.638424701096e-02
    69    2.919019006477e-15
    70    9.395092330445e-03
    71    2.715786190389e-18
    72    1.295199036641e-01
    73    7.453475297711e-02
    74    7.415008011373e-03
    75    6.087581708780e-15
    76   -4.584946503049e-04
    77   -3.389651686354e-02
    78    8.083824414279e-02
    79    2.107974871200e-02
    80    4.584263142077e-03
    81    2.934294239891e-14
    82    2.466393173077e-01
    83   -3.717830662374e-03
    84    2.160617425881e-14
    85    5.447060122588e-02
    86    1.621454369488e-02
    87    1.638424701093e-02
    88    2.774202664664e-15
    89   -9.395092330544e-03
    90   -3.250520775823e-15
    91   -1.295199036627e-01
    92   -7.453475297640e-02
    93    7.415008011370e-03
    94   -3.513418738705e-15
    95    4.584946503740e-04
Sym=X
Ene= 1.960766
Spin=Alpha
Occup=1
     1   -4.952428491659e-02
     2    1.202454554126e-01
     3    1.382168941214e-01
     4   -6.317728426889e-13
     5   -4.044611416615e-14
     6   -3.474517143663e-01
     7   -1.992097234369e-13
     8   -2.663582091731e-14
     9   -1.347736679335e-01
    10   -8.480766952990e-03
    11    8.824558739117e-14
    12    1.269854738000e-15
    13    5.095446312590e-03
    14    2.724916644489e-16
    15   -2.382513794869e-01
    16   -8.596569414494e-02
    17   -2.392732190773e-14
    18   -1.750403805443e-15
    19    1.640569356258e-02
    20   -1.431670833474e-02
    21    3.178157106703e-02
    22    3.603060523207e-02
    23   -1.280571316755e-01
    24   -2.298465281206e-14
    25    8.773795247342e-02
    26   -4.276742262000e-02
    27   -1.473495189058e-14
    28   -1.561570412638e-03
    29   -1.269017845237e-02
    30   -2.823971552313e-02
    31   -1.652591804231e-16
    32    1.236357901747e-02
    33    2.730248598213e-15
    34   -5.881060597719e-02
    35   -2.659437446063e-02
    36   -2.135556458420e-04
    37   -1.019984117712e-15
    38    6.829753645485e-03
    39   -1.431670833522e-02
    40    3.178157106814e-02
    41    3.603060523348e-02
    42    1.280571316777e-01
    43   -2.297262097286e-14
    44    8.773795247170e-02
    45    4.276742262092e-02
    46   -1.285102472245e-14
    47   -1.561570413451e-03
    48   -1.269017845225e-02
    49    2.823971552316e-02
    50   -6.906843544661e-16
    51    1.236357901745e-02
    52   -2.691409135288e-15
    53   -5.881060597888e-02
    54   -2.659437446145e-02
    55    2.135556457574e-04
    56   -1.139610188223e-15
    57    6.829753645491e-03
    58    4.542764014780e-02
    59   -1.022022789616e-01
    60   -1.001167208714e-01
    61   -2.508162120893e-01
    62   -1.406938031533e-14
    63   -1.182941256164e-01
    64   -8.454576379338e-02
    65   -6.752921192644e-15
    66   -5.281908037894e-02
    67    1.345223305981e-02
    68    2.083263158548e-03
    69   -1.990791087271e-15
    70   -1.165846645260e-02
    71   -2.353818248683e-16
    72    1.567049703174e-01
    73    7.698198623380e-02
    74    6.684737627036e-04
    75    3.177409334972e-16
    76    8.340067318351e-03
    77    4.542764014818e-02
    78   -1.022022789625e-01
    79   -1.001167208714e-01
    80    2.508162120892e-01
    81   -1.389940784925e-14
    82   -1.182941256187e-01
    83    8.454576379334e-02
    84   -6.183040792721e-15
    85   -5.281908037929e-02
    86    1.345223305967e-02
    87   -2.083263158698e-03
    88   -9.809001828445e-16
    89   -1.165846645250e-02
    90    7.979228471719e-16
    91    1.567049703184e-01
    92    7.698198623449e-02
    93   -6.684737627627e-04
    94   -7.479121137757e-16
    95    8.340067318336e-03
Sym=X
Ene= 1.955030
Spin=Alpha
Occup=1
     1    1.873093420972e-02
     2   -4.878569414427e-02
     3   -2.033186613613e-02
     4    7.434466279290e-13
     5   -1.422065742618e-13
     6    1.653215397216e-01
     7    3.774243956727e-13
     8   -9.424248888959e-14
     9    5.739382057853e-02
    10    1.704836237875e-02
    11   -2.362432875959e-14
    12    4.520566144744e-15
    13   -1.039456856604e-02
    14   -3.229943550624e-16
    15    1.432140865285e-01
    16    7.125647647640e-02
    17    2.705946709117e-14
    18   -6.083307054882e-15
    19   -5.970356016687e-03
    20   -2.126679267433e-02
    21    4.816382546947e-02
    22    1.320722145169e-02
    23   -7.069374131263e-03
    24   -7.970208538551e-14
    25   -2.574255296720e-01
    26    3.188385553799e-03
    27   -4.436491648308e-14
    28   -9.163109024315e-02
    29    1.885611368503e-02
    30   -1.163209806223e-03
    31   -3.988685190197e-15
    32   -1.390976287911e-02
    33    8.377464757037e-15
    34   -8.316832262073e-02
    35   -5.606269688299e-02
    36    2.746587464303e-03
    37   -4.452059182263e-15
    38   -5.715974426154e-03
    39   -2.126679267427e-02
    40    4.816382546936e-02
    41    1.320722145169e-02
    42    7.069374130538e-03
    43   -8.213686002620e-14
    44   -2.574255296727e-01
    45   -3.188385553988e-03
    46   -4.963873499299e-14
    47   -9.163109024336e-02
    48    1.885611368500e-02
    49    1.163209806120e-03
    50    4.568247736622e-16
    51   -1.390976287913e-02
    52   -9.022766890180e-15
    53   -8.316832262039e-02
    54   -5.606269688279e-02
    55   -2.746587464299e-03
    56   -1.647741271831e-15
    57   -5.715974426182e-03
    58    2.983896618676e-03
    59   -9.991655221386e-03
    60   -4.825477782850e-03
    61   -3.053001529745e-01
    62   -4.691785133358e-14
    63    1.984368388666e-01
    64   -1.195970422602e-01
    65   -1.693451607590e-14
    66    8.022234394448e-02
    67    1.732841557709e-02
    68    2.118881567060e-03
    69   -3.953483367128e-15
    70   -9.681768413500e-03
    71    4.555784554885e-16
    72    2.333681700085e-02
    73    1.869190994775e-02
    74   -7.273491815270e-03
    75   -4.988535576069e-15
    76    5.483456385752e-03
    77    2.983896618671e-03
    78   -9.991655221433e-03
    79   -4.825477782757e-03
    80    3.053001529745e-01
    81   -4.783338879249e-14
    82    1.984368388663e-01
    83    1.195970422601e-01
    84   -2.470135624547e-14
    85    8.022234394438e-02
    86    1.732841557711e-02
    87   -2.118881567131e-03
    88   -7.078936485563e-15
    89   -9.681768413509e-03
    90    4.885479432684e-15
    91    2.333681700108e-02
    92    1.869190994793e-02
    93    7.273491815263e-03
    94    4.829357399999e-16
    95    5.483456385748e-03
Sym=X
Ene= 1.954231
Spin=Alpha
Occup=1
     1   -2.397643200283e-14
     2    5.809388403668e-14
     3    1.415437234012e-14
     4    4.347631354135e-01
     5    6.137353024066e-13
     6   -2.385941522886e-13
     7    2.240879483569e-01
     8    4.107899509322e-13
     9   -7.893080185484e-14
    10   -2.560591314586e-14
    11   -1.171046079661e-02
    12   -2.085919507699e-14
    13    1.456685902089e-14
    14   -2.847496513940e-15
    15   -2.132357605601e-13
    16   -1.118092924948e-13
    17    1.490244902311e-02
    18    2.533897524106e-14
    19    8.955400317713e-15
    20   -4.209020347719e-03
    21    1.142179276879e-02
    22   -6.495793782650e-02
    23   -1.842144599664e-01
    24    3.505663016011e-13
    25    2.470419844182e-01
    26   -4.110581515711e-02
    27    2.024167364315e-13
    28    9.878015753366e-02
    29    6.230932302524e-03
    30   -3.341833806472e-02
    31    7.212366037037e-15
    32    3.224191414400e-03
    33   -3.525546701891e-14
    34   -7.371945015689e-02
    35   -4.460728710286e-02
    36   -1.224467302295e-03
    37    8.309304331745e-15
    38    6.058005178836e-03
    39    4.209020347825e-03
    40   -1.142179276896e-02
    41    6.495793782639e-02
    42   -1.842144599664e-01
    43    3.508514440382e-13
    44   -2.470419844174e-01
    45   -4.110581515712e-02
    46    1.924787424246e-13
    47   -9.878015753335e-02
    48   -6.230932302585e-03
    49   -3.341833806472e-02
    50    5.059598538477e-15
    51   -3.224191414359e-03
    52    4.134465159358e-14
    53    7.371945015716e-02
    54    4.460728710306e-02
    55   -1.224467302284e-03
    56    1.993161360059e-14
    57   -6.058005178819e-03
    58   -1.513415712001e-02
    59    3.732137621321e-02
    60   -4.962876571211e-02
    61   -2.314542262075e-02
    62    2.053878755093e-13
    63    1.472992041362e-01
    64   -2.486842783223e-02
    65    9.954582720828e-14
    66    2.379615616894e-02
    67   -2.328850145823e-03
    68   -2.484295383268e-02
    69    1.673297748042e-14
    70    9.139278507954e-04
    71    8.697295214687e-15
    72   -8.979772305894e-02
    73   -6.810449089183e-02
    74   -2.003405818047e-03
    75   -7.927548631348e-16
    76    1.646705239118e-03
    77    1.513415712006e-02
    78   -3.732137621321e-02
    79    4.962876571214e-02
    80   -2.314542262182e-02
    81    2.036625638638e-13
    82   -1.472992041368e-01
    83   -2.486842783265e-02
    84    8.137348129837e-14
    85   -2.379615616913e-02
    86    2.328850145772e-03
    87   -2.484295383268e-02
    88    2.600725803656e-14
    89   -9.139278507595e-04
    90   -9.357007716350e-15
    91    8.979772305875e-02
    92    6.810449089175e-02
    93   -2.003405818068e-03
    94    1.676533775076e-14
    95   -1.646705239150e-03
Sym=X
Ene= 1.952775
Spin=Alpha
Occup=1
     1    3.936608899763e-14
     2    1.790011970385e-14
     3   -2.276616748359e-14
     4    6.881428034979e-13
     5   -4.085267565627e-01
     6   -2.877960690693e-14
     7    3.688167003702e-13
     8   -2.738445900650e-01
     9    3.641492349134e-15
    10   -5.322791287060e-15
    11   -2.180254118388e-14
    12    1.374071825578e-02
    13    2.702272216325e-15
    14   -4.462124080086e-16
    15   -2.650114784022e-14
    16   -1.957454098190e-14
    17    2.035507306719e-14
    18   -1.686872951219e-02
    19    1.496164631500e-15
    20    2.476798104816e-14
    21    3.555599858397e-14
    22   -1.308761135797e-13
    23   -3.170301173789e-13
    24   -2.332694181321e-01
    25    4.177582295402e-13
    26   -5.305261079484e-14
    27   -1.305567834005e-01
    28    1.805940675692e-13
    29    2.381636557995e-15
    30   -4.780697816767e-14
    31   -4.757477521016e-03
    32    9.233930233122e-15
    33    2.543253224273e-02
    34   -1.184324393826e-13
    35   -7.035426391333e-14
    36    5.428037374304e-16
    37   -9.200583065123e-03
    38    1.185042323394e-14
    39    1.728709271462e-14
    40   -7.002018135674e-14
    41    1.543486890698e-13
    42   -3.381698730281e-13
    43   -2.332694181321e-01
    44   -2.504006966831e-13
    45   -2.562442896375e-14
    46   -1.305567834005e-01
    47   -1.271769497491e-13
    48   -1.339201793543e-14
    49   -5.585891562066e-14
    50   -4.757477521015e-03
    51    3.923832151114e-15
    52   -2.543253224273e-02
    53    1.823775408497e-13
    54    1.272650938715e-13
    55   -2.415771633227e-15
    56   -9.200583065123e-03
    57   -8.135525453296e-15
    58    2.795670572387e-14
    59    4.572860012039e-14
    60   -1.759356940558e-13
    61    1.068339570579e-13
    62   -1.351883746441e-01
    63    1.229387492237e-13
    64   -1.634681259502e-14
    65   -5.999390322877e-02
    66   -5.215840351667e-14
    67   -1.883673175502e-14
    68   -3.520715613357e-14
    69   -1.459604693062e-02
    70    5.028535431421e-15
    71   -5.572180675440e-03
    72   -1.504219793806e-13
    73   -1.244900088058e-13
    74    1.518314152764e-15
    75   -4.806679109326e-03
    76   -4.721242887992e-17
    77    1.943985173417e-14
    78   -2.898422053896e-14
    79    1.626256141180e-13
    80   -1.641984189859e-13
    81   -1.351883746441e-01
    82   -2.192135047406e-13
    83   -1.130402072670e-13
    84   -5.999390322877e-02
    85   -6.008396862309e-15
    86    2.532738040642e-15
    87   -3.225131561820e-14
    88   -1.459604693062e-02
    89    1.681670597800e-15
    90    5.572180675441e-03
    91    8.030345610087e-14
    92    8.385279064366e-14
    93   -2.527446236169e-15
    94   -4.806679109325e-03
    95   -6.143321529171e-15
Sym=X
Ene= 1.539450
Spin=Alpha
Occup=1
     1   -1.033676157791e-15
     2    5.954513556104e-16
     3   -1.150961887473e-14
     4    4.392060119670e-17
     5   -1.991135292429e-15
     6   -7.410599079613e-16
     7    2.051232570722e-14
     8   -2.570484116217e-15
     9    9.930133379047e-15
    10   -1.854805418928e-16
    11   -8.358181610067e-16
    12    3.565244962165e-16
    13   -4.368048638031e-16
    14    2.487007619797e-02
    15   -4.548174628166e-15
    16   -2.397038837943e-15
    17   -3.825054190001e-15
    18    4.594236541149e-16
    19   -4.517600607792e-17
    20   -1.869467744213e-15
    21    3.375004244397e-15
    22   -2.408010673682e-14
    23   -1.207185180817e-15
    24    3.595308210142e-01
    25   -3.189407599119e-16
    26   -3.781643813990e-15
    27    2.793001639739e-01
    28   -1.239722881081e-14
    29   -8.959765303781e-17
    30   -1.535751745242e-16
    31   -9.828441264995e-03
    32   -1.723073745680e-15
    33   -6.262630791282e-03
    34    7.215912915941e-15
    35    8.697809218471e-15
    36   -2.087203335697e-15
    37    1.419553726274e-02
    38    1.134241148352e-15
    39    2.176765770302e-15
    40   -1.908217978236e-15
    41    7.180784814351e-14
    42    5.900355333025e-16
    43   -3.595308210142e-01
    44    7.587741272490e-16
    45    1.545200510952e-14
    46   -2.793001639739e-01
    47   -1.003672025295e-14
    48    2.758571609128e-17
    49    8.735869865531e-17
    50    9.828441264994e-03
    51    4.648641225008e-15
    52   -6.262630791283e-03
    53   -6.279842380945e-15
    54    9.607082431234e-16
    55   -2.037867646984e-15
    56   -1.419553726274e-02
    57   -2.463662884602e-15
    58   -1.926127235566e-15
    59    8.229826811951e-15
    60   -4.235826031739e-14
    61    4.526095304561e-16
    62   -2.378394153764e-01
    63    1.415315783718e-15
    64    8.383827487967e-15
    65   -1.881131185969e-01
    66   -3.657627034832e-14
    67   -3.157990076171e-15
    68    1.757247699565e-16
    69   -1.896786784873e-02
    70    1.038424765252e-15
    71    1.810145369870e-02
    72   -7.304675444399e-16
    73   -4.064033931939e-15
    74   -2.510289627378e-15
    75   -9.254329561794e-03
    76    3.891253201273e-15
    77   -2.358584647161e-16
    78    1.004500660334e-15
    79   -3.407786118860e-15
    80   -4.862182615962e-16
    81    2.378394153764e-01
    82   -1.074570617526e-15
    83    1.186235330663e-16
    84    1.881131185969e-01
    85    1.089070623952e-14
    86    8.533513330646e-16
    87   -6.902089018629e-16
    88    1.896786784874e-02
    89   -7.653121270044e-16
    90    1.810145369870e-02
    91    2.423031457271e-15
    92   -1.107783058271e-16
    93    7.354831402932e-16
    94    9.254329561793e-03
    95   -8.483074996889e-16
Sym=X
Ene= 1.395033
Spin=Alpha
Occup=1
     1   -4.221978272937e-16
     2   -1.874336884790e-15
     3    9.529729486655e-15
     4   -2.535318898451e-15
     5   -3.782641771592e-01
     6    1.061601763571e-15
     7    4.507476634268e-15
     8   -3.250617262519e-01
     9   -1.143882977681e-14
    10    6.940622817515e-16
    11   -6.758222324696e-17
    12   -5.045830097255e-03
    13   -1.310959751778e-15
    14    1.761256104602e-16
    15    4.949721232414e-16
    16    3.768003316031e-15
    17    3.890974178584e-16
    18   -1.882734540303e-02
    19    3.374265260910e-16
    20   -4.343275016330e-16
    21   -3.297481039382e-15
    22    1.002371426419e-14
    23    2.231362187771e-15
    24    7.116491217241e-02
    25   -2.518595946885e-15
    26   -5.273355191201e-16
    27    4.827156142531e-02
    28   -1.113220341407e-14
    29    5.379723937206e-16
    30    1.413485324720e-15
    31   -3.019307966684e-02
    32   -1.274713607866e-15
    33    7.830371540442e-03
    34    1.704418140730e-15
    35   -4.005000561670e-16
    36   -1.997871754411e-15
    37    3.400398087111e-03
    38   -5.497198606431e-16
    39    1.992948124634e-15
    40   -2.584808622624e-15
    41   -3.536931381377e-14
    42    2.005940901710e-16
    43    7.116491217241e-02
    44    8.610775503427e-16
    45   -1.533974026351e-14
    46    4.827156142531e-02
    47    2.215709568543e-14
    48    1.921049792878e-16
    49    3.107186844682e-15
    50   -3.019307966685e-02
    51   -1.824962315801e-15
    52   -7.830371540441e-03
    53    3.593461804258e-15
    54   -1.319317230105e-14
    55    5.467215718070e-16
    56    3.400398087110e-03
    57   -1.496002435349e-15
    58   -1.204952276998e-15
    59   -7.837567519272e-15
    60    5.924039197473e-14
    61    6.507479413813e-16
    62    3.295315201088e-01
    63   -1.100281586905e-15
    64    1.226282441795e-14
    65    2.243332339342e-01
    66    3.653467694132e-14
    67    1.894004938478e-15
    68    9.828215551529e-16
    69    7.269106658500e-03
    70    2.032416982290e-15
    71    1.639203427328e-02
    72    1.405782540471e-16
    73    1.200002901370e-14
    74   -1.339444207065e-16
    75    1.272070949206e-02
    76   -1.473278751083e-15
    77   -5.861127923790e-16
    78    2.046850855979e-16
    79   -3.282834612601e-14
    80    1.822792625649e-15
    81    3.295315201088e-01
    82   -9.493792827905e-16
    83    1.412173357572e-14
    84    2.243332339342e-01
    85   -1.971755166073e-14
    86    1.002715859584e-16
    87    3.744456895802e-16
    88    7.269106658502e-03
    89   -2.156307663961e-15
    90   -1.639203427328e-02
    91   -3.334753091702e-16
    92   -8.343094918193e-15
    93    7.339699408550e-17
    94    1.272070949206e-02
    95    1.394131762081e-16
Sym=X
Ene= 0.599073
Spin=Alpha
Occup=0
     1   -3.094411844676e-15
     2    1.238716877275e-14
     3   -2.363331492198e-14
     4    1.523345765759e-15
     5    3.498095602537e-01
     6   -4.155178452694e-15
     7    5.210915105455e-15
     8    4.264740580456e-01
     9    3.904335578707e-14
    10   -2.488519171629e-15
    11   -1.584755939971e-15
    12    2.003817310943e-02
    13   -5.060092773894e-15
    14   -8.953663577413e-16
    15   -1.702210314562e-14
    16   -2.623801746237e-14
    17   -4.689491790399e-16
    18    1.896259542238e-02
    19   -2.881420444996e-15
    20    3.087099207374e-15
    21   -2.017155984388e-14
    22    1.184122927290e-14
    23    7.128401397068e-15
    24   -3.622843272951e-01
    25   -8.115299969919e-15
    26   -3.396990218732e-14
    27   -4.838800872747e-01
    28   -1.644769414048e-14
    29   -2.197914719477e-15
    30    3.568570583251e-16
    31    3.647369019685e-03
    32    5.318014265631e-15
    33   -1.455140921683e-02
    34    1.173311390507e-14
    35    2.842684819781e-14
    36    2.198253783259e-15
    37   -1.859689614373e-02
    38    2.716272589943e-15
    39    2.564696126519e-15
    40   -2.605747150706e-14
    41    4.955754087659e-14
    42   -9.477443520484e-15
    43   -3.622843272951e-01
    44   -4.457454088574e-15
    45    6.092218746207e-14
    46   -4.838800872747e-01
    47   -2.300732774992e-14
    48    1.011400492498e-15
    49    1.597382481948e-15
    50    3.647369019687e-03
    51    6.740397426490e-15
    52    1.455140921683e-02
    53    1.433584070474e-14
    54    3.275443939492e-14
    55   -2.326022254103e-15
    56   -1.859689614373e-02
    57    9.762944107043e-16
    58   -1.911728696159e-15
    59    2.337911441012e-15
    60   -1.711971708673e-14
    61   -4.089732424553e-15
    62    2.239615349834e-01
    63   -3.824420353012e-15
    64   -8.610495017553e-15
    65    2.552063317280e-01
    66   -3.085444803030e-14
    67   -4.122071285742e-15
    68   -1.920635563841e-15
    69   -2.987013887083e-02
    70   -1.972912792028e-15
    71    2.551654195517e-02
    72    2.616320736924e-15
    73   -3.839110841002e-14
    74    3.839603773139e-16
    75    9.415733076866e-03
    76    2.283028900275e-15
    77   -1.524339647592e-16
    78   -3.138374354255e-15
    79   -2.345766201753e-14
    80    4.448023539555e-15
    81    2.239615349835e-01
    82    3.262623823130e-15
    83   -1.549783757603e-15
    84    2.552063317280e-01
    85   -2.305939887628e-15
    86   -4.221763593163e-15
    87   -1.410993132870e-16
    88   -2.987013887083e-02
    89   -1.263919335261e-15
    90   -2.551654195517e-02
    91    2.650429810747e-15
    92    8.364448135266e-15
    93    1.183424178796e-16
    94    9.415733076864e-03
    95    1.682034480987e-15
Sym=X
Ene= 0.438958
Spin=Alpha
Occup=0
     1   -2.854025133358e-16
     2   -4.270965416448e-15
     3    2.799827529149e-15
     4    9.738137168741e-16
     5   -1.141998882964e-14
     6    4.001934951641e-15
     7    5.244863037027e-14
     8   -9.912637827130e-15
     9   -5.464087070466e-15
    10    8.351270277953e-17
    11   -1.163306158908e-15
    12   -9.130327040101e-16
    13   -3.862783061004e-16
    14   -3.005167539373e-02
    15   -2.041678174587e-15
    16    3.840343040053e-15
    17   -5.731301135693e-15
    18   -1.373200802364e-15
    19   -1.923579221368e-16
    20    8.774360694349e-16
    21    1.357371695215e-15
    22   -3.796880458441e-14
    23    2.048032652193e-15
    24   -2.812925913358e-01
    25   -2.532778227424e-15
    26   -6.390655086330e-16
    27   -3.899094534366e-01
    28   -4.952978866204e-14
    29   -6.623705577795e-16
    30    3.123225943850e-15
    31   -3.442205832032e-02
    32   -5.907157915258e-15
    33   -4.849240319469e-03
    34    1.367030683498e-14
    35    1.934358619519e-14
    36   -4.224058558941e-15
    37   -1.348215331054e-02
    38    1.589664968859e-14
    39   -1.089830877342e-16
    40    8.668148919313e-16
    41    5.661622813857e-14
    42    4.208946741942e-15
    43    2.812925913358e-01
    44    1.444712611540e-15
    45    3.482064876983e-15
    46    3.899094534367e-01
    47    4.034847601191e-14
    48   -1.782617172373e-15
    49    3.632201708104e-15
    50    3.442205832032e-02
    51    5.356361658589e-15
    52   -4.849240319471e-03
    53   -1.159753877241e-14
    54   -1.154697301583e-14
    55   -9.782010704017e-15
    56    1.348215331054e-02
    57   -2.855018479162e-14
    58    6.714447921065e-16
    59   -2.023522392301e-17
    60    6.028230662056e-15
    61   -4.192253303563e-15
    62   -4.078897059839e-01
    63    1.165875396713e-14
    64    2.970753930864e-14
    65   -6.182358303369e-01
    66   -1.209227517733e-14
    67   -8.679710753210e-15
    68    8.761604153312e-15
    69    8.486549523517e-03
    70    2.646662959030e-15
    71    2.238136463972e-02
    72   -1.044894303990e-14
    73    3.895427154114e-14
    74   -1.408391182521e-14
    75   -1.914992761710e-02
    76    1.146377673443e-14
    77    3.155961411740e-16
    78    4.781168564981e-15
    79   -5.252224744775e-14
    80   -2.361115625998e-15
    81    4.078897059839e-01
    82   -3.643089048909e-16
    83    8.714486284281e-15
    84    6.182358303369e-01
    85   -9.839693366707e-15
    86   -3.639925231129e-15
    87    2.254084330204e-16
    88   -8.486549523513e-03
    89   -1.725481842196e-15
    90    2.238136463972e-02
    91    1.004899371814e-14
    92   -1.572241200645e-14
    93    1.512966012565e-15
    94    1.914992761710e-02
    95   -1.890594555232e-15
Sym=X
Ene= 0.027579
Spin=Alpha
Occup=0
     1    1.771372812730e-13
     2   -8.895743662039e-13
     3   -1.096235660591e-12
     4    7.091140121469e-01
     5   -1.214584499038e-14
     6    3.954016703754e-13
     7    1.215473435123e-01
     8    3.455247610190e-14
     9    7.076636105930e-13
    10   -7.114297700241e-14
    11    5.565400439577e-02
    12    6.380871407688e-16
    13    1.444095272652e-13
    14   -1.021804824606e-14
    15   -1.161713727439e-13
    16   -1.670503171798e-13
    17    2.643563381089e-02
    18   -3.580362435032e-15
    19    7.374711035438e-14
    20    6.752824353940e-02
    21   -2.726187626620e-01
    22   -3.908436637885e-01
    23    2.737771822010e-01
    24    2.619814624013e-14
    25   -1.847749804705e-01
    26    2.114393614817e-01
    27    4.669769804152e-15
    28    1.343451063541e-02
    29    5.570587218729e-02
    30   -5.772208231057e-02
    31   -2.850735324055e-14
    32    9.872743271084e-03
    33    2.087671158140e-14
    34    2.807581422875e-02
    35   -1.340082234071e-02
    36    3.365690328501e-03
    37   -3.129963460531e-14
    38   -1.921455638453e-02
    39   -6.752824353946e-02
    40    2.726187626613e-01
    41    3.908436637919e-01
    42    2.737771822019e-01
    43   -7.379304685680e-15
    44    1.847749804725e-01
    45    2.114393614822e-01
    46   -3.376731186283e-14
    47   -1.343451063500e-02
    48   -5.570587218693e-02
    49   -5.772208231079e-02
    50    9.580716879347e-15
    51   -9.872743271065e-03
    52    8.580944529747e-16
    53   -2.807581422908e-02
    54    1.340082233991e-02
    55    3.365690328450e-03
    56    5.035877261181e-14
    57    1.921455638468e-02
    58   -1.511501167856e-02
    59    6.346857806074e-02
    60   -1.093699520405e-02
    61    2.929250578251e-01
    62    1.984426358850e-14
    63   -1.474200329687e-01
    64    1.199471838866e-01
    65    6.128483669844e-14
    66   -9.943520383067e-02
    67    3.887198596971e-02
    68    4.671864723119e-02
    69   -2.158426818200e-14
    70   -3.852987221866e-02
    71    4.173104666835e-14
    72    3.728654952636e-02
    73    1.082592714296e-02
    74    1.086056940841e-02
    75   -5.592152423277e-14
    76   -1.033746045094e-02
    77    1.511501167844e-02
    78   -6.346857805940e-02
    79    1.093699520262e-02
    80    2.929250578259e-01
    81   -1.596776364450e-14
    82    1.474200329696e-01
    83    1.199471838863e-01
    84   -7.366104857644e-14
    85    9.943520383043e-02
    86   -3.887198596983e-02
    87    4.671864723068e-02
    88   -2.245247681417e-15
    89    3.852987221869e-02
    90    2.370880991475e-14
    91   -3.728654952587e-02
    92   -1.082592714320e-02
    93    1.086056940832e-02
    94    7.877978796157e-14
    95    1.033746045101e-02
Sym=X
Ene= 0.026717
Spin=Alpha
Occup=0
     1    7.639482695658e-02
     2   -4.183839006699e-01
     3   -1.833592331288e-01
     4   -1.434282747618e-12
     5   -8.487124094002e-15
     6    3.528072972653e-01
     7    2.058680732741e-13
     8   -6.400059238289e-15
     9    2.554213134206e-02
    10   -2.983931927419e-02
    11   -1.273023868703e-13
    12    3.947135642990e-15
    13    9.030815226463e-02
    14   -3.596026346789e-15
    15   -1.326848576742e-02
    16   -5.206894240619e-02
    17   -7.297281203016e-14
    18    3.865021352301e-15
    19   -1.092674833793e-02
    20   -8.582919836589e-03
    21    1.697387791773e-02
    22   -1.133824593931e-01
    23   -2.407786399390e-01
    24   -4.004555128820e-14
    25    4.971265997457e-01
    26    2.325255354626e-03
    27    7.246108203059e-14
    28    2.163388538395e-01
    29    4.691167835247e-02
    30    3.188708405198e-02
    31   -1.687204326537e-14
    32   -1.816635947033e-02
    33   -1.846130041542e-15
    34   -1.993038314731e-02
    35   -3.340357287259e-02
    36   -9.493615151617e-03
    37   -5.576920244811e-15
    38    2.436409742203e-02
    39   -8.582919836345e-03
    40    1.697387791681e-02
    41   -1.133824593932e-01
    42    2.407786399379e-01
    43   -5.070013637271e-14
    44    4.971265997449e-01
    45   -2.325255353175e-03
    46    6.154184302333e-14
    47    2.163388538394e-01
    48    4.691167835267e-02
    49   -3.188708405165e-02
    50    5.644888534734e-16
    51   -1.816635947024e-02
    52   -5.201591099192e-15
    53   -1.993038314694e-02
    54   -3.340357287196e-02
    55    9.493615151565e-03
    56    5.334142964190e-15
    57    2.436409742194e-02
    58   -2.377229200554e-02
    59    8.217410144286e-02
    60    2.293910021447e-01
    61   -1.440059199478e-01
    62    6.273573989149e-14
    63    2.551313077575e-01
    64    2.673993755106e-03
    65   -6.156078825837e-14
    66    1.474918814337e-01
    67    1.804327270668e-02
    68    1.050190672012e-01
    69    4.713301508638e-15
    70   -2.682290934829e-02
    71    1.847653859307e-14
    72    7.778278707453e-02
    73    5.198669116914e-02
    74   -1.307929703872e-02
    75   -1.225271535146e-14
    76    4.749446582575e-04
    77   -2.377229200569e-02
    78    8.217410144326e-02
    79    2.293910021496e-01
    80    1.440059199468e-01
    81    1.811886152177e-14
    82    2.551313077570e-01
    83   -2.673993759632e-03
    84   -5.349066053470e-14
    85    1.474918814347e-01
    86    1.804327270690e-02
    87   -1.050190672014e-01
    88   -1.614406611776e-14
    89   -2.682290934827e-02
    90   -2.663272430512e-15
    91    7.778278707484e-02
    92    5.198669117032e-02
    93    1.307929703866e-02
    94    1.579310792660e-14
    95    4.749446580994e-04
Sym=X
Ene= 0.023506
Spin=Alpha
Occup=0
     1   -7.757123255718e-02
     2    4.439916951978e-01
     3    2.125707785254e-01
     4   -3.860517841933e-13
     5    9.655969517659e-15
     6   -3.551374556936e-01
     7    1.884795472900e-12
     8    2.704063902805e-14
     9    9.176739607853e-04
    10   -3.821800138240e-02
    11   -6.180877982072e-14
    12   -6.020124785323e-15
    13   -3.119257550919e-02
    14    1.211410043964e-14
    15   -1.180533022641e-01
    16    2.305906308160e-02
    17   -2.400051161919e-14
    18   -1.095995949572e-14
    19    1.539761557005e-02
    20    9.539938654207e-02
    21   -4.804510521807e-01
    22   -4.207626200175e-01
    23    2.594577611250e-01
    24    1.115495521029e-13
    25    1.731799263671e-01
    26    7.631240447640e-02
    27   -1.971402246490e-13
    28    4.613235823461e-02
    29    2.991844125327e-02
    30   -1.472878812794e-02
    31    3.784318731527e-14
    32    4.070164070947e-02
    33    2.848865065963e-15
    34    1.634793334552e-01
    35    3.116987787385e-02
    36   -1.317544095923e-02
    37    1.925159528732e-14
    38   -4.873644628387e-03
    39    9.539938654199e-02
    40   -4.804510521808e-01
    41   -4.207626200146e-01
    42   -2.594577611254e-01
    43    9.331793909192e-14
    44    1.731799263670e-01
    45   -7.631240447383e-02
    46   -7.111506647774e-14
    47    4.613235823674e-02
    48    2.991844125320e-02
    49    1.472878812832e-02
    50   -1.496900261066e-14
    51    4.070164070966e-02
    52    6.591974325030e-16
    53    1.634793334556e-01
    54    3.116987787274e-02
    55    1.317544095920e-02
    56   -2.703011923244e-14
    57   -4.873644628341e-03
    58   -4.967038613614e-02
    59    2.452038674804e-01
    60    2.750662149761e-01
    61   -1.237015604995e-01
    62   -4.507871858397e-14
    63    3.300438808572e-01
    64   -8.744602664792e-02
    65   -1.836500601317e-14
    66    1.694323590754e-01
    67   -6.469761634233e-02
    68    4.945955216386e-02
    69   -5.893779941194e-15
    70    1.156123239397e-02
    71   -2.232434149149e-14
    72   -4.237154612996e-02
    73    9.989885128433e-03
    74   -1.793208245169e-02
    75    3.825101590288e-14
    76    3.535076568827e-03
    77   -4.967038613613e-02
    78    2.452038674814e-01
    79    2.750662149750e-01
    80    1.237015604996e-01
    81   -7.558286555251e-14
    82    3.300438808577e-01
    83    8.744602664554e-02
    84    1.964467206583e-13
    85    1.694323590751e-01
    86   -6.469761634220e-02
    87   -4.945955216386e-02
    88    1.944202266380e-14
    89    1.156123239401e-02
    90   -7.302693452847e-15
    91   -4.237154612987e-02
    92    9.989885129839e-03
    93    1.793208245163e-02
    94   -3.267186901276e-14
    95    3.535076568840e-03
Sym=X
Ene= 0.020788
Spin=Alpha
Occup=0
     1    7.425917316569e-15
     2   -1.297535301381e-13
     3    5.074023359577e-13
     4    4.409067632616e-02
     5   -1.255894789367e-15
     6    3.369114099003e-15
     7    1.310470900333e-01
     8    7.155867610909e-15
     9   -1.092508207003e-12
    10   -1.544389921170e-14
    11    4.328653356583e-02
    12   -5.642385635649e-16
    13    3.105447681752e-14
    14    2.529100145438e-14
    15   -1.868557377281e-14
    16    1.459841754330e-12
    17    2.911684316143e-03
    18   -1.099897264368e-14
    19   -1.308272123452e-13
    20    6.632487986057e-02
    21   -3.859220796616e-01
    22   -5.211719163261e-01
    23    3.396906586254e-02
    24   -1.516752937797e-14
    25    2.987846750551e-01
    26    1.252816528932e-01
    27   -7.550566860290e-14
    28    1.752005188974e-01
    29    4.526947364127e-02
    30    5.285136619858e-02
    31    1.860472426321e-14
    32    1.663681452903e-02
    33   -1.592800274005e-14
    34    1.774914995043e-01
    35    2.197772715729e-02
    36   -1.678367092118e-02
    37    9.035552473910e-14
    38    1.052019245449e-02
    39   -6.632487986062e-02
    40    3.859220796633e-01
    41    5.211719163217e-01
    42    3.396906586180e-02
    43   -5.897461861772e-15
    44   -2.987846750551e-01
    45    1.252816528934e-01
    46    7.789616284815e-14
    47   -1.752005188980e-01
    48   -4.526947364115e-02
    49    5.285136619870e-02
    50    1.251810564403e-15
    51   -1.663681452930e-02
    52   -2.361219620353e-14
    53   -1.774914995043e-01
    54   -2.197772715618e-02
    55   -1.678367092080e-02
    56   -7.648766725646e-14
    57   -1.052019245474e-02
    58    1.130326546469e-01
    59   -5.765067366322e-01
    60   -7.943309355856e-01
    61   -1.926094064458e-01
    62   -2.109813568805e-15
    63   -2.777047722728e-01
    64   -1.805644422973e-01
    65   -1.640512522653e-13
    66   -2.346840866480e-01
    67   -1.006662817079e-02
    68   -1.901087884996e-02
    69    4.358466981734e-14
    70    5.152729000313e-02
    71   -3.008857712792e-14
    72    1.949043840211e-01
    73   -1.352680608389e-02
    74    1.444909968039e-02
    75    1.348896955422e-13
    76    1.855055329448e-02
    77   -1.130326546470e-01
    78    5.765067366323e-01
    79    7.943309355871e-01
    80   -1.926094064454e-01
    81   -2.497122951739e-15
    82    2.777047722721e-01
    83   -1.805644422974e-01
    84    1.732421314449e-13
    85    2.346840866482e-01
    86    1.006662817084e-02
    87   -1.901087884989e-02
    88   -3.939288591367e-14
    89   -5.152729000324e-02
    90   -4.823954081177e-14
    91   -1.949043840207e-01
    92    1.352680608191e-02
    93    1.444909968043e-02
    94   -1.348022837436e-13
    95   -1.855055329440e-02
Sym=X
Ene= 0.019118
Spin=Alpha
Occup=0
     1   -7.266313376047e-02
     2    5.083808007041e-01
     3    1.118402664394e-01
     4    3.543567348221e-13
     5    1.052476369625e-14
     6    6.834936163421e-01
     7   -1.022120618686e-12
     8   -9.962218507497e-15
     9   -8.711336292754e-02
    10   -1.009301553053e-01
    11    1.812015491971e-14
    12   -1.254651637001e-14
    13   -4.534365474183e-02
    14    1.067629801048e-15
    15   -6.779147013343e-01
    16   -2.552423542055e-01
    17    2.908686112016e-14
    18    5.145627300359e-15
    19    1.260704669916e-02
    20   -1.162024343516e-02
    21    5.767211897448e-02
    22    9.296900428916e-02
    23    1.184553883490e-01
    24    1.455786498190e-14
    25   -5.308468357062e-02
    26   -6.279703435855e-02
    27   -1.615585639947e-14
    28    2.532596117887e-03
    29    3.931667321829e-02
    30   -1.069977189673e-02
    31   -1.042426441070e-14
    32   -4.834557062966e-02
    33   -9.478599699605e-15
    34   -8.146428972406e-02
    35   -1.209710224284e-02
    36   -2.440512368733e-03
    37    1.441875453195e-14
    38   -1.131039927164e-02
    39   -1.162024343538e-02
    40    5.767211897511e-02
    41    9.296900429166e-02
    42   -1.184553883499e-01
    43    3.563204416570e-14
    44   -5.308468356985e-02
    45    6.279703435124e-02
    46   -2.585504394911e-14
    47    2.532596118729e-03
    48    3.931667321843e-02
    49    1.069977189645e-02
    50    8.484676872257e-15
    51   -4.834557062966e-02
    52   -7.797897103970e-15
    53   -8.146428972476e-02
    54   -1.209710225186e-02
    55    2.440512368594e-03
    56   -1.313433317637e-14
    57   -1.131039927156e-02
    58    1.131054045974e-02
    59   -2.465971900392e-02
    60   -1.315887702001e-01
    61    1.231223443374e-01
    62    3.432283687253e-14
    63    1.075347212041e-01
    64   -5.364363494659e-02
    65   -4.854710242835e-14
    66   -8.929356436734e-02
    67   -9.675293382884e-03
    68   -2.575110905661e-02
    69    2.628629843599e-14
    70    1.782470225124e-02
    71   -4.602784692235e-15
    72    6.833622437830e-02
    73    6.240121675381e-02
    74   -2.191291536886e-03
    75    1.924647781427e-14
    76   -5.993348187528e-03
    77    1.131054045981e-02
    78   -2.465971900374e-02
    79   -1.315887702054e-01
    80   -1.231223443375e-01
    81   -1.453157778774e-14
    82    1.075347212043e-01
    83    5.364363494913e-02
    84    3.660924285802e-14
    85   -8.929356436701e-02
    86   -9.675293382917e-03
    87    2.575110905688e-02
    88   -1.237226242253e-14
    89    1.782470225123e-02
    90    2.307204564377e-15
    91    6.833622437836e-02
    92    6.240121675499e-02
    93    2.191291536801e-03
    94   -1.388234819407e-14
    95   -5.993348187445e-03
Sym=X
Ene= 0.017914
Spin=Alpha
Occup=0
     1    5.285871631035e-14
     2   -3.937672277722e-13
     3   -5.605338305284e-13
     4    4.525104826631e-01
     5   -5.378038104522e-15
     6   -3.973244620133e-13
     7   -2.228256400622e-02
     8    7.806394263002e-15
     9    4.012595069228e-13
    10   -6.416775833904e-14
    11   -1.686656708402e-02
    12    9.572965228924e-16
    13    4.104376680320e-15
    14   -1.219740220783e-14
    15   -1.179178084590e-13
    16    7.786893766955e-13
    17    8.927354245104e-03
    18    4.399884793750e-15
    19    9.078961057213e-14
    20    1.054403705020e-02
    21   -1.886682781328e-02
    22    4.387729372875e-02
    23   -2.299247505887e-02
    24    1.925213267326e-14
    25   -4.750693233855e-01
    26    8.830321098616e-02
    27    6.497178789419e-14
    28   -1.399225936558e-01
    29   -4.934123240821e-02
    30    7.777627679079e-03
    31   -5.884472967107e-14
    32    2.732953348387e-02
    33   -1.033097909047e-15
    34    1.445188695609e-01
    35    7.547368251489e-02
    36    1.844207068303e-02
    37   -2.782408346501e-14
    38   -2.603833316326e-02
    39   -1.054403705033e-02
    40    1.886682781171e-02
    41   -4.387729372059e-02
    42   -2.299247505859e-02
    43   -1.976693797934e-14
    44    4.750693233857e-01
    45    8.830321098597e-02
    46   -6.418859177470e-14
    47    1.399225936537e-01
    48    4.934123240840e-02
    49    7.777627678912e-03
    50    6.302893651985e-14
    51   -2.732953348381e-02
    52   -1.307006203906e-14
    53   -1.445188695614e-01
    54   -7.547368251691e-02
    55    1.844207068275e-02
    56    3.826646262948e-14
    57    2.603833316332e-02
    58    1.801351945669e-02
    59   -1.025282872489e-01
    60   -6.998379373728e-02
    61   -5.283150068198e-01
    62    2.583987679470e-14
    63    3.319603830179e-01
    64   -1.953953252281e-01
    65    1.377330106984e-13
    66    1.226849351761e-01
    67   -4.385664346197e-02
    68   -1.185840134396e-02
    69    4.273015267478e-14
    70    3.020920823789e-02
    71    6.554481533403e-14
    72    2.045564778912e-02
    73    1.531397369873e-02
    74   -2.696867259682e-02
    75   -5.594655843744e-14
    76    2.344004224802e-02
    77   -1.801351945674e-02
    78    1.025282872504e-01
    79    6.998379373359e-02
    80   -5.283150068194e-01
    81   -2.075754771483e-14
    82   -3.319603830182e-01
    83   -1.953953252285e-01
    84   -1.448241327394e-13
    85   -1.226849351794e-01
    86    4.385664346181e-02
    87   -1.185840134403e-02
    88   -5.741017838288e-14
    89   -3.020920823767e-02
    90    5.848183710930e-14
    91   -2.045564778923e-02
    92   -1.531397370145e-02
    93   -2.696867259697e-02
    94    6.548665362507e-14
    95   -2.344004224796e-02
Sym=X
Ene= 0.017676
Spin=Alpha
Occup=0
     1   -1.071992651543e-02
     2   -8.361740307185e-04
     3    1.834648962498e-01
     4    3.873208185476e-13
     5    7.179672678461e-15
     6    1.030599675342e-01
     7   -3.572477898724e-13
     8   -7.887849973690e-15
     9   -1.569927963539e-01
    10    1.183873651518e-01
    11    4.855003557667e-14
    12    8.440990059898e-15
    13   -6.594607409718e-02
    14    2.133635200046e-15
    15    5.932307942682e-02
    16   -3.558604961542e-02
    17    3.941525924901e-14
    18   -6.234117077368e-15
    19    6.058693663413e-04
    20    2.204344128078e-02
    21   -1.862433415797e-01
    22   -5.516683334890e-02
    23   -1.014711011548e-01
    24    2.043335315632e-14
    25   -2.084213360500e-01
    26    9.298021532435e-03
    27   -4.657935489249e-14
    28   -2.428882742231e-02
    29   -6.671957961578e-02
    30    1.008178240832e-01
    31    1.329961302666e-14
    32    8.688174225273e-02
    33   -5.690510027008e-15
    34    2.595987949768e-01
    35    6.892290767107e-02
    36    7.572968544587e-03
    37    1.398466987204e-14
    38   -1.120864892648e-03
    39    2.204344128044e-02
    40   -1.862433415793e-01
    41   -5.516683334414e-02
    42    1.014711011541e-01
    43    4.347163108071e-15
    44   -2.084213360494e-01
    45   -9.298021542811e-03
    46   -5.110055158478e-15
    47   -2.428882741878e-02
    48   -6.671957961589e-02
    49   -1.008178240833e-01
    50    1.321023195240e-15
    51    8.688174225265e-02
    52    1.399832761426e-15
    53    2.595987949764e-01
    54    6.892290765692e-02
    55   -7.572968544815e-03
    56   -9.294886476324e-15
    57   -1.120864892538e-03
    58    4.419090650043e-02
    59   -2.849940492841e-01
    60   -1.388579108366e-01
    61    2.007784373812e-01
    62   -4.910357080742e-14
    63    1.708258610222e-01
    64    2.291892051988e-02
    65    3.130216071902e-14
    66   -2.583888594774e-02
    67    7.864136153665e-02
    68    1.242563785863e-01
    69   -9.091684381052e-16
    70    4.123321147344e-02
    71   -1.326190951547e-14
    72    3.630182073285e-01
    73    1.301229364596e-01
    74   -3.756132573035e-03
    75    2.000410196539e-14
    76   -1.497277105566e-02
    77    4.419090650044e-02
    78   -2.849940492843e-01
    79   -1.388579108438e-01
    80   -2.007784373821e-01
    81   -5.154765210992e-14
    82    1.708258610230e-01
    83   -2.291892051568e-02
    84    8.089876458730e-14
    85   -2.583888594999e-02
    86    7.864136153660e-02
    87   -1.242563785863e-01
    88   -2.961930729312e-15
    89    4.123321147319e-02
    90    5.886738517847e-15
    91    3.630182073283e-01
    92    1.301229364595e-01
    93    3.756132573074e-03
    94   -2.040040554470e-14
    95   -1.497277105570e-02
Sym=X
Ene= 0.017019
Spin=Alpha
Occup=0
     1    1.651965314750e-13
     2   -2.021979589218e-13
     3   -2.391726946208e-12
     4   -3.251258472491e-02
     5   -9.589615881251e-16
     6   -4.759746422117e-13
     7   -1.624163637589e-02
     8    7.592438378584e-15
     9   -1.672257134507e-12
    10   -1.078085148984e-13
    11   -4.522874426279e-02
    12   -1.929155283131e-15
    13    8.414115954141e-14
    14   -2.449501387273e-14
    15    2.787174177911e-13
    16    3.537744479863e-12
    17   -3.747851084452e-03
    18   -9.909551938153e-17
    19   -1.037722442912e-13
    20    3.306195999223e-02
    21   -1.843459867850e-01
    22   -1.645021284204e-01
    23   -4.197604997499e-01
    24    2.000588115343e-14
    25   -1.303398812975e-01
    26    1.038652112698e-01
    27    2.168449032236e-14
    28    8.593871764820e-02
    29    2.811601606000e-02
    30    3.876411376746e-02
    31   -4.943965946236e-15
    32    5.524347844711e-02
    33    1.091951475655e-14
    34    3.273814193850e-01
    35    1.539558905842e-01
    36    1.163121139947e-02
    37   -4.288982062789e-14
    38    1.320267584777e-02
    39   -3.306195999247e-02
    40    1.843459867853e-01
    41    1.645021284233e-01
    42   -4.197604997500e-01
    43    3.653282041587e-14
    44    1.303398812979e-01
    45    1.038652112687e-01
    46   -7.729938149238e-14
    47   -8.593871764672e-02
    48   -2.811601605999e-02
    49    3.876411376760e-02
    50    1.280823393687e-15
    51   -5.524347844727e-02
    52    1.277847507770e-14
    53   -3.273814193851e-01
    54   -1.539558905887e-01
    55    1.163121139960e-02
    56    4.431227760222e-14
    57   -1.320267584769e-02
    58   -4.553947804708e-02
    59    2.547248497737e-01
    60    2.783612608028e-01
    61    1.318063288604e-02
    62    3.184295909391e-14
    63   -3.728729633822e-01
    64    1.103971762526e-01
    65    4.813565462127e-14
    66    1.095937069919e-01
    67   -5.473437218875e-02
    68   -1.046967907267e-02
    69   -1.341910300291e-14
    70   -2.109835516615e-02
    71    1.620615537259e-14
    72   -3.007534069754e-01
    73   -1.392742747483e-01
    74    1.805517812677e-02
    75   -7.381248803574e-14
    76    5.211569299178e-05
    77    4.553947804681e-02
    78   -2.547248497736e-01
    79   -2.783612607958e-01
    80    1.318063288682e-02
    81   -2.245255764034e-14
    82    3.728729633811e-01
    83    1.103971762552e-01
    84   -4.685294900615e-14
    85   -1.095937069948e-01
    86    5.473437218886e-02
    87   -1.046967907273e-02
    88    1.814538643326e-14
    89    2.109835516608e-02
    90    1.989696077765e-14
    91    3.007534069753e-01
    92    1.392742747394e-01
    93    1.805517812683e-02
    94    6.916742913538e-14
    95   -5.211569311437e-05
Sym=X
Ene= 0.015793
Spin=Alpha
Occup=0
     1   -1.906786544437e-02
     2    1.516539255855e-01
     3    3.725036041920e-02
     4   -6.860059217319e-14
     5    6.898979937472e-15
     6    2.801408843749e-01
     7    3.827423038689e-13
     8    8.885136013679e-15
     9   -8.538141176133e-02
    10    2.568889931227e-02
    11   -1.603260858649e-15
    12   -5.538762547335e-15
    13   -2.100917985951e-02
    14    9.855625397732e-15
    15   -2.093591145751e-01
    16   -9.599606657868e-02
    17   -3.959585678554e-14
    18    1.620086567832e-16
    19    1.055526376787e-02
    20    3.091671410909e-02
    21   -2.550054892759e-01
    22   -1.418667464107e-01
    23   -3.628457159227e-01
    24    6.212955361381e-14
    25   -1.892626452874e-01
    26    8.939451646487e-02
    27   -1.310358182172e-13
    28    1.430064361299e-01
    29    2.321493451498e-02
    30    4.196449114318e-02
    31    3.599149164017e-14
    32    1.432820984983e-02
    33   -6.526989185677e-15
    34    3.436888526550e-01
    35    1.538004863757e-01
    36    4.075862460482e-03
    37    4.559088959266e-14
    38    1.312781247669e-02
    39    3.091671410912e-02
    40   -2.550054892758e-01
    41   -1.418667464106e-01
    42    3.628457159230e-01
    43    7.504223064293e-14
    44   -1.892626452876e-01
    45   -8.939451646319e-02
    46    3.872264710793e-17
    47    1.430064361298e-01
    48    2.321493451502e-02
    49   -4.196449114307e-02
    50   -3.619317609742e-14
    51    1.432820984981e-02
    52   -8.644120510189e-15
    53    3.436888526552e-01
    54    1.538004863774e-01
    55   -4.075862460459e-03
    56   -5.493883654033e-14
    57    1.312781247677e-02
    58   -2.696419986080e-02
    59    1.569699755102e-01
    60    1.468024347751e-01
    61   -3.169966200213e-01
    62   -2.327379195491e-14
    63   -1.872466980614e-01
    64    2.103935616054e-01
    65   -9.742209472558e-14
    66   -3.759727623956e-04
    67    9.218285067077e-02
    68   -3.658223470451e-02
    69   -1.099907668730e-14
    70   -8.639087947372e-02
    71   -4.609565041849e-14
    72   -2.449730838715e-01
    73   -1.259030699421e-01
    74    1.715173786059e-02
    75    7.698529237595e-14
    76    4.545302359126e-03
    77   -2.696419986080e-02
    78    1.569699755103e-01
    79    1.468024347761e-01
    80    3.169966200214e-01
    81    4.455388982481e-14
    82   -1.872466980612e-01
    83   -2.103935616068e-01
    84    1.009973501411e-13
    85   -3.759727616234e-04
    86    9.218285067070e-02
    87    3.658223470447e-02
    88    2.757833989671e-14
    89   -8.639087947374e-02
    90   -4.153108179832e-14
    91   -2.449730838716e-01
    92   -1.259030699407e-01
    93   -1.715173786051e-02
    94   -7.136746791404e-14
    95    4.545302359092e-03
Sym=X
Ene= 0.014167
Spin=Alpha
Occup=0
     1   -6.537008215799e-14
     2    3.730891209239e-13
     3    1.131499821886e-12
     4    1.568717078945e-02
     5    2.753713986410e-15
     6    3.765037961229e-13
     7    2.828327637238e-01
     8   -1.220262922895e-14
     9   -3.970694180807e-15
    10   -5.463573950093e-14
    11    1.569259987052e-01
    12   -3.650719424441e-15
    13    7.670310540031e-15
    14   -5.958955925662e-14
    15    7.908171736768e-14
    16   -4.582701053364e-13
    17    2.820405950180e-02
    18   -1.576410201535e-15
    19   -5.089071456380e-14
    20   -1.593841035473e-02
    21    1.335683498883e-01
    22   -9.731428254148e-02
    23    4.264487526090e-01
    24    1.903770412536e-14
    25   -2.264223228728e-02
    26   -5.363103721873e-02
    27    1.126450453136e-13
    28    8.948446402584e-02
    29    4.843917539332e-02
    30    7.933010847336e-02
    31   -1.333618734001e-14
    32   -3.383724806565e-02
    33    4.763221723105e-14
    34   -2.480518221292e-01
    35   -1.288915761385e-01
    36   -1.124170107570e-02
    37   -1.306546841606e-13
    38   -2.661074430251e-03
    39    1.593841035481e-02
    40   -1.335683498867e-01
    41    9.731428253532e-02
    42    4.264487526081e-01
    43   -8.559671345440e-15
    44    2.264223228763e-02
    45   -5.363103721795e-02
    46   -1.027667296910e-13
    47   -8.948446402814e-02
    48   -4.843917539311e-02
    49    7.933010847368e-02
    50    1.235744358296e-14
    51    3.383724806531e-02
    52    5.897512043373e-14
    53    2.480518221296e-01
    54    1.288915761418e-01
    55   -1.124170107518e-02
    56    1.309498563903e-13
    57    2.661074430062e-03
    58   -1.230941843970e-02
    59    1.528031215421e-01
    60   -4.792358220975e-02
    61   -4.112072512235e-01
    62    1.710640154086e-14
    63   -3.722277802992e-01
    64    1.887543143242e-03
    65    2.077541088503e-13
    66    9.321476952136e-02
    67   -3.616493187786e-02
    68    2.354316688986e-02
    69   -6.752312544428e-14
    70    1.546280081618e-02
    71    4.448578686900e-14
    72   -3.160029743459e-01
    73   -1.874542737390e-01
    74    3.545008916456e-03
    75   -2.072418773002e-13
    76    2.329995697714e-02
    77    1.230941843982e-02
    78   -1.528031215414e-01
    79    4.792358220311e-02
    80   -4.112072512231e-01
    81   -1.816407463487e-14
    82    3.722277802989e-01
    83    1.887543139328e-03
    84   -2.205670809887e-13
    85   -9.321476951720e-02
    86    3.616493187778e-02
    87    2.354316689016e-02
    88    6.802919528002e-14
    89   -1.546280081637e-02
    90    2.096003821512e-14
    91    3.160029743468e-01
    92    1.874542737461e-01
    93    3.545008916151e-03
    94    2.065781930238e-13
    95   -2.329995697697e-02
Sym=X
Ene= 0.012430
Spin=Alpha
Occup=0
     1   -8.569307605605e-15
     2    5.452027102499e-14
     3   -1.236103039988e-13
     4    2.125969901789e-16
     5   -9.003443504782e-01
     6    2.983847579124e-15
     7    4.492829281777e-15
     8    9.479824452346e-01
     9   -3.284844229046e-14
    10   -1.084198831915e-14
    11   -4.917009940544e-15
    12    2.380870273676e-02
    13   -1.742926256882e-14
    14   -2.893791831078e-15
    15   -4.542155772447e-14
    16    6.688293977707e-14
    17    1.814306601723e-14
    18    5.801523124733e-02
    19   -2.742251350240e-14
    20    9.014543951023e-15
    21   -1.633170485084e-14
    22   -1.282107915533e-13
    23    3.127349117695e-14
    24   -2.681423021732e-01
    25   -2.771533611690e-14
    26    2.019715898816e-14
    27    2.786459388458e-02
    28    1.166929704009e-13
    29   -1.859090227709e-14
    30    1.700311402331e-15
    31    9.706988593058e-02
    32    1.580536969338e-14
    33   -8.699892886020e-02
    34    4.828969932096e-14
    35   -6.515291997058e-14
    36   -9.043298669778e-16
    37    5.714149698901e-04
    38    3.604081559804e-15
    39    6.450542416904e-15
    40   -8.701143777919e-14
    41    4.075237745468e-14
    42   -5.651902067091e-14
    43   -2.681423021732e-01
    44   -2.057299068463e-14
    45    9.821322626582e-14
    46    2.786459388462e-02
    47    6.431824678789e-14
    48   -4.675050289338e-15
    49    1.739502945673e-14
    50    9.706988593058e-02
    51    1.336282494212e-14
    52    8.699892886020e-02
    53    6.056550624174e-14
    54   -3.716496305519e-14
    55   -1.751541402413e-14
    56    5.714149698918e-04
    57   -6.104165970078e-15
    58   -6.481929461033e-15
    59   -2.176252730692e-14
    60    8.411901454058e-14
    61   -1.708766055802e-14
    62   -9.941390505736e-03
    63    2.470176004300e-15
    64    1.802460380159e-14
    65   -2.934187302427e-02
    66    4.367011188533e-14
    67   -1.406317730882e-14
    68   -9.482123877154e-15
    69    2.068325358237e-03
    70   -1.284935096093e-14
    71    1.317132495286e-01
    72   -1.825592864370e-14
    73    3.844177318804e-14
    74   -5.579980045413e-16
    75   -1.080750147144e-02
    76   -1.722217506527e-15
    77   -1.940348199061e-15
    78   -3.540911805833e-14
    79    1.406653105509e-13
    80    4.371402624803e-14
    81   -9.941390505746e-03
    82    1.906168197035e-14
    83    2.629134189008e-14
    84   -2.934187302424e-02
    85    4.451978015733e-14
    86    3.458435554701e-15
    87    4.440867934161e-15
    88    2.068325358234e-03
    89   -1.177082858424e-14
    90   -1.317132495286e-01
    91   -1.363698331684e-14
    92    2.625593499771e-15
    93   -5.242776525643e-15
    94   -1.080750147143e-02
    95   -1.599185870735e-15
Sym=X
Ene= 0.011121
Spin=Alpha
Occup=0
     1    7.751718454108e-03
     2    4.084118121839e-03
     3   -3.336976183655e-02
     4   -1.161234609857e-13
     5   -2.745774436218e-14
     6   -2.806277019900e-01
     7    3.654937390256e-13
     8    8.649164509712e-15
     9    1.733431543063e-01
    10   -1.589516060426e-01
    11    4.379317793292e-14
    12    1.700959093194e-14
    13    1.766560528273e-01
    14    1.149195026044e-14
    15    1.759721478820e-02
    16    1.035420760620e-02
    17    7.041056989701e-14
    18    1.172781334468e-14
    19   -1.110245264649e-02
    20    9.387665853781e-03
    21    7.011443700706e-02
    22   -6.793433346462e-02
    23   -3.367618780493e-01
    24   -4.343591544721e-14
    25   -1.581144836697e-01
    26    1.834500656368e-01
    27    1.810123555594e-14
    28    1.893805856875e-01
    29    2.162113993158e-01
    30   -8.889027018870e-02
    31    2.978977778279e-14
    32   -3.592914082531e-02
    33   -7.958627878051e-15
    34    1.024685520245e-01
    35    4.414248016385e-02
    36    5.322843053199e-03
    37    4.961007077520e-14
    38    5.720357524716e-03
    39    9.387665853714e-03
    40    7.011443700731e-02
    41   -6.793433346828e-02
    42    3.367618780496e-01
    43    1.784605841396e-14
    44   -1.581144836698e-01
    45   -1.834500656431e-01
    46    1.011213169407e-13
    47    1.893805856917e-01
    48    2.162113993155e-01
    49    8.889027018907e-02
    50   -7.854733002583e-14
    51   -3.592914082539e-02
    52    2.981866373365e-14
    53    1.024685520245e-01
    54    4.414248015809e-02
    55   -5.322843053118e-03
    56   -4.551841318741e-14
    57    5.720357524811e-03
    58    1.036229982061e-02
    59    3.283412651736e-02
    60   -3.990530230810e-02
    61    1.922671277109e-01
    62    7.516068904429e-14
    63    2.934174643288e-01
    64   -7.218510820930e-02
    65   -2.532570923828e-13
    66   -1.769613570604e-01
    67    3.150672310901e-02
    68   -1.828845381413e-01
    69   -3.121046396985e-14
    70    7.661588154200e-02
    71   -2.691637323001e-14
    72    1.198588025412e-01
    73    6.861550244385e-02
    74   -4.397198093452e-04
    75    7.970273844492e-14
    76   -1.074433288300e-02
    77    1.036229982068e-02
    78    3.283412651829e-02
    79   -3.990530232035e-02
    80   -1.922671277113e-01
    81    1.200002845738e-13
    82    2.934174643298e-01
    83    7.218510821496e-02
    84    4.374577666325e-15
    85   -1.769613570677e-01
    86    3.150672310902e-02
    87    1.828845381413e-01
    88    1.482827231481e-14
    89    7.661588154171e-02
    90   -8.869313636352e-14
    91    1.198588025409e-01
    92    6.861550244092e-02
    93    4.397198093683e-04
    94   -6.469272242668e-14
    95   -1.074433288305e-02
Sym=X
Ene= 0.009355
Spin=Alpha
Occup=0
     1    3.348285006902e-15
     2   -7.651369382188e-14
     3    5.912156511566e-15
     4    2.779479433461e-14
     5   -5.525649490429e-14
     6    5.770353111827e-15
     7    1.443132134428e-13
     8    1.135245791850e-13
     9   -5.113960482377e-15
    10   -2.723001467554e-14
    11    2.590435458286e-14
    12   -1.870264019297e-14
    13   -1.654628277186e-14
    14    6.254840639470e-02
    15    2.706145490665e-14
    16   -2.959746626927e-14
    17   -1.722820003136e-14
    18    5.803754079767e-15
    19    8.256271143278e-15
    20    1.341711067550e-16
    21   -5.224686409952e-14
    22   -1.208774045444e-13
    23    1.502599072118e-15
    24   -4.920300580770e-01
    25   -3.721565899433e-14
    26    3.602508222773e-14
    27    5.959867603632e-01
    28   -1.250905544238e-13
    29    1.485708019772e-14
    30   -2.390352180909e-14
    31    2.268610798566e-01
    32   -6.387899210278e-14
    33    1.778058492299e-01
    34    3.742824914708e-14
    35    5.416503668815e-14
    36   -1.124971431566e-14
    37    7.357321177572e-02
    38    5.303664610100e-14
    39    3.777059652389e-15
    40   -6.506730441068e-14
    41    1.953349941251e-13
    42    4.044505121635e-14
    43    4.920300580773e-01
    44   -9.837536082505e-15
    45    4.328588831549e-14
    46   -5.959867603635e-01
    47    2.334614765320e-13
    48   -9.437118592513e-14
    49    5.633462482778e-14
    50   -2.268610798566e-01
    51    2.432012253534e-15
    52    1.778058492300e-01
    53    9.869587477065e-15
    54   -6.372867952981e-14
    55   -3.299391458623e-14
    56   -7.357321177576e-02
    57   -7.964904006464e-14
    58    2.289823529370e-15
    59    2.446546833771e-14
    60    5.878913368138e-15
    61   -2.431798146004e-14
    62    1.287032561768e-01
    63    4.941792530422e-14
    64   -1.108945659227e-13
    65   -1.399226323893e-01
    66   -1.063609597843e-13
    67   -3.915628354369e-14
    68    2.252608294599e-14
    69    1.976326839309e-01
    70   -2.804404281632e-14
    71    2.850760430141e-02
    72   -3.359169761523e-14
    73   -5.917557919734e-14
    74   -6.376418674529e-14
    75   -5.026756692194e-02
    76    4.244012506397e-14
    77    7.815168488349e-16
    78   -1.254668100284e-13
    79    1.586558189731e-13
    80   -4.020372809051e-15
    81   -1.287032561767e-01
    82   -6.075944881101e-14
    83   -1.442237623487e-13
    84    1.399226323892e-01
    85    1.250508812845e-13
    86   -1.304920731895e-14
    87   -4.351573316892e-15
    88   -1.976326839308e-01
    89   -4.241182130989e-15
    90    2.850760430129e-02
    91    6.343496421754e-15
    92    6.420474304514e-14
    93    1.412536360025e-14
    94    5.026756692192e-02
    95   -3.397321687240e-15
Sym=X
Ene= 0.009268
Spin=Alpha
Occup=0
     1   -2.895122107122e-15
     2   -2.195065200702e-13
     3    9.148338458578e-13
     4   -3.083834906497e-01
     5   -2.262501029635e-13
     6    2.668663096993e-14
     7    5.888622945761e-01
     8    4.781713417543e-13
     9   -8.396729131392e-13
    10    9.157127452177e-14
    11    3.169785812215e-01
    12   -1.367727550971e-13
    13   -4.586772369140e-14
    14   -1.699211654454e-13
    15   -7.245643190540e-14
    16    3.554256211168e-13
    17    7.157352153020e-02
    18   -3.717925311678e-15
    19    8.003391609353e-14
    20   -9.496518520362e-03
    21   -4.726080278388e-02
    22   -5.070583490580e-02
    23   -1.033503759571e-01
    24    6.699746034398e-13
    25   -4.010754793647e-01
    26    7.530032664615e-02
    27   -4.458444345751e-13
    28    2.343996757206e-01
    29    1.595740466063e-01
    30    8.525166569514e-02
    31   -1.006928121759e-13
    32   -1.110496792962e-01
    33   -1.031432155318e-13
    34    4.854483317867e-02
    35   -5.297509133466e-03
    36   -1.471957378896e-02
    37   -4.612212323360e-13
    38    3.848151022516e-02
    39    9.496518520381e-03
    40    4.726080278448e-02
    41    5.070583490067e-02
    42   -1.033503759569e-01
    43    6.412430210153e-13
    44    4.010754793645e-01
    45    7.530032664466e-02
    46   -1.103606470824e-12
    47   -2.343996757172e-01
    48   -1.595740466066e-01
    49    8.525166569499e-02
    50   -8.898912624507e-14
    51    1.110496792965e-01
    52    4.376703327594e-13
    53   -4.854483317855e-02
    54    5.297509132091e-03
    55   -1.471957378891e-02
    56    2.975565560930e-13
    57   -3.848151022498e-02
    58   -8.358913936390e-03
    59   -5.844774734563e-02
    60    2.025774706111e-01
    61    2.568609053544e-01
    62    4.040053003558e-13
    63    2.664643597081e-01
    64   -9.133313196126e-02
    65    3.676342138752e-13
    66    9.397685309099e-02
    67   -1.196382918935e-01
    68   -2.558146764889e-02
    69   -6.361171590179e-14
    70   -7.563843704120e-03
    71    3.307434908647e-13
    72    8.972828493865e-02
    73    4.751445862020e-02
    74   -2.393859587208e-02
    75   -6.905570730432e-13
    76   -7.169178090890e-04
    77    8.358913936243e-03
    78    5.844774734331e-02
    79   -2.025774706003e-01
    80    2.568609053540e-01
    81    2.868294092225e-13
    82   -2.664643597081e-01
    83   -9.133313195756e-02
    84   -8.368127838808e-13
    85   -9.397685309060e-02
    86    1.196382918941e-01
    87   -2.558146764891e-02
    88    4.215891891891e-13
    89    7.563843704094e-03
    90   -1.789432340569e-13
    91   -8.972828493968e-02
    92   -4.751445862418e-02
    93   -2.393859587215e-02
    94    5.322158785216e-13
    95    7.169178087187e-04
Sym=X
Ene= 0.009143
Spin=Alpha
Occup=0
     1    1.835510899846e-02
     2   -1.537647895334e-01
     3   -3.152134028707e-01
     4   -8.013159297417e-14
     5   -3.023762046112e-13
     6    1.513739750070e-01
     7    1.025798976607e-12
     8    6.117369760317e-13
     9    1.744413089871e-01
    10   -4.627468113186e-02
    11    9.025460170905e-14
    12   -1.516939154828e-13
    13   -3.841193189934e-02
    14   -5.945097641841e-15
    15   -7.196342645338e-02
    16   -5.366737048322e-03
    17    4.538978752994e-14
    18   -1.673771971894e-14
    19    4.059834518083e-03
    20    3.755719811694e-03
    21   -4.030399543630e-01
    22    5.889430815786e-01
    23   -3.919997702503e-01
    24    8.646361969563e-13
    25   -1.847133058902e-02
    26   -6.601306002149e-02
    27   -8.173144737512e-13
    28   -1.564336561197e-01
    29   -8.562067207572e-02
    30   -1.965573877875e-01
    31   -2.534822787459e-13
    32   -1.394052210827e-01
    33   -3.787066622361e-13
    34    9.696663532257e-02
    35    1.345247254183e-01
    36    3.053831976068e-02
    37   -2.146786273189e-13
    38   -8.845009350849e-03
    39    3.755719811611e-03
    40   -4.030399543623e-01
    41    5.889430815759e-01
    42    3.919997702505e-01
    43    6.977913833716e-13
    44   -1.847133058910e-02
    45    6.601306001521e-02
    46   -1.060445372498e-12
    47   -1.564336561135e-01
    48   -8.562067207621e-02
    49    1.965573877880e-01
    50    2.400958852530e-14
    51   -1.394052210827e-01
    52    2.807453692295e-13
    53    9.696663532259e-02
    54    1.345247254111e-01
    55   -3.053831976084e-02
    56    3.813343689840e-14
    57   -8.845009351204e-03
    58    9.617592329104e-03
    59   -2.067746451631e-01
    60    9.523896186547e-04
    61    1.733694875513e-01
    62    4.348108333772e-13
    63   -1.430729387021e-01
    64   -2.454436379960e-01
    65    9.222836551739e-14
    66    6.363392760586e-02
    67   -2.337460983749e-01
    68    7.382280254882e-03
    69    3.040985201915e-13
    70    1.484276685228e-02
    71    4.215403836632e-13
    72   -3.993461258153e-02
    73    3.276794516876e-02
    74   -4.145338415078e-02
    75   -2.812840688412e-13
    76    1.812173664287e-02
    77    9.617592329152e-03
    78   -2.067746451623e-01
    79    9.523896071304e-04
    80   -1.733694875519e-01
    81    3.735348057944e-13
    82   -1.430729387014e-01
    83    2.454436379990e-01
    84   -6.344110959815e-13
    85    6.363392759955e-02
    86   -2.337460983751e-01
    87   -7.382280254830e-03
    88    1.418134642477e-13
    89    1.484276685214e-02
    90   -1.931092777994e-13
    91   -3.993461258181e-02
    92    3.276794516756e-02
    93    4.145338415077e-02
    94    7.294926266563e-14
    95    1.812173664277e-02
Sym=X
Ene= 0.008929
Spin=Alpha
Occup=0
     1   -2.110608456693e-14
     2    2.590518312885e-13
     3    4.023240536575e-13
     4    4.702593001779e-13
     5   -1.655995629171e-01
     6   -2.594917425105e-13
     7   -8.973027813521e-13
     8    3.447782220253e-01
     9   -2.302402520213e-13
    10    1.136064859241e-13
    11   -5.754767182895e-13
    12   -8.071666709190e-02
    13    4.105710542201e-14
    14   -2.399992490987e-14
    15    2.165974852481e-13
    16   -8.148899813866e-14
    17   -6.466934240409e-14
    18   -8.408457924557e-03
    19    2.651767245727e-15
    20    2.464487973331e-15
    21    9.579523202919e-13
    22   -1.086469996397e-12
    23    8.961306176648e-13
    24    4.464117454985e-01
    25    6.465239140212e-13
    26   -1.092742949041e-13
    27   -5.372961768888e-01
    28   -7.897083261437e-14
    29   -2.239495253493e-14
    30    2.578005385102e-13
    31   -7.095700593456e-02
    32    4.585089367613e-13
    33   -1.931363061463e-01
    34   -2.206984749671e-13
    35   -1.960188388990e-13
    36   -3.889213324030e-14
    37   -5.658650936885e-02
    38   -3.922554685462e-14
    39   -2.848183017887e-14
    40    4.304751575569e-13
    41   -7.909450053386e-13
    42   -4.554886937752e-13
    43    4.464117454983e-01
    44   -4.546888484799e-13
    45   -2.857354184375e-14
    46   -5.372961768886e-01
    47    4.308228485526e-13
    48    2.423086134255e-13
    49   -4.376787722867e-13
    50   -7.095700593446e-02
    51   -1.558722268070e-14
    52    1.931363061462e-01
    53   -8.832496706998e-14
    54   -1.151204193498e-13
    55    9.709320480453e-14
    56   -5.658650936883e-02
    57    5.267564936927e-14
    58    5.911705874501e-15
    59    3.408047135230e-13
    60   -3.214062410536e-13
    61   -6.079235034359e-13
    62    2.567436429528e-01
    63   -1.004181052078e-13
    64    4.747659549880e-13
    65   -1.783425791309e-01
    66   -2.568860229794e-13
    67    5.214904938451e-13
    68   -1.834083219061e-14
    69    1.539311648655e-01
    70   -6.602315035996e-14
    71    1.721811389832e-01
    72    1.809250930928e-14
    73   -1.733507858787e-13
    74    6.829679767862e-14
    75   -5.598572954587e-02
    76   -5.585010485617e-14
    77   -2.809561090358e-14
    78    2.981114905808e-13
    79    2.408273139607e-13
    80   -7.435288109790e-14
    81    2.567436429532e-01
    82    6.033858373157e-13
    83   -2.376642420489e-13
    84   -1.783425791314e-01
    85   -3.636704798156e-14
    86    2.785110340412e-13
    87    6.930954453196e-14
    88    1.539311648656e-01
    89   -2.070622004942e-14
    90   -1.721811389833e-01
    91    2.054994758436e-13
    92   -2.315742236622e-14
    93   -5.956069851259e-14
    94   -5.598572954593e-02
    95   -1.831560728330e-14
[5D]
