[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -5.475952234872e-01
     2   -9.447326562296e-03
     3    4.000236287882e-03
     4    1.197673654918e-04
     5    4.144325598291e-15
     6   -6.010190006904e-05
     7   -6.719480689813e-04
     8    3.111601341605e-15
     9   -7.745628191602e-04
    10   -1.903769315299e-04
    11    2.047874447641e-04
    12   -5.842150656561e-16
    13   -4.297126406935e-05
    14   -1.921354065240e-16
    15    2.294898019189e-04
    16   -7.854239214052e-05
    17    9.171756842053e-05
    18    2.954287506334e-16
    19   -3.949522407957e-04
    20    4.104459032253e-01
    21    7.428824402442e-03
    22   -4.945205551602e-03
    23   -2.156015882471e-04
    24    3.984883978024e-15
    25    3.155773153878e-04
    26    1.488990536909e-03
    27    1.254738326839e-15
    28    1.062864775638e-03
    29   -4.687702087200e-06
    30    1.338761591084e-04
    31   -5.799024896051e-16
    32    5.183961450518e-04
    33   -7.605441515045e-16
    34   -4.313382107905e-04
    35    8.754460885172e-06
    36    2.665974588376e-04
    37    7.926573614697e-16
    38    1.065813634512e-04
    39   -3.351916652418e-01
    40   -6.324799618260e-03
    41    3.291650373229e-03
    42   -2.328621798048e-04
    43    3.069949466076e-15
    44   -2.922438000061e-04
    45    2.545169264385e-04
    46    2.174010523970e-15
    47   -1.983105853334e-03
    48   -1.018566864473e-04
    49    5.165399513492e-04
    50   -4.998623859398e-16
    51   -4.034460720182e-04
    52    1.690472526796e-16
    53    5.363079376974e-04
    54   -2.605613393474e-05
    55    4.091571376554e-04
    56    1.988554512162e-16
    57    3.790408431725e-05
    58    6.145507161764e-01
    59    1.155191599970e-02
    60   -7.286669909953e-03
    61   -3.860664608790e-05
    62    2.901454595194e-15
    63    1.007974652852e-04
    64   -2.560428722808e-04
    65    7.577225389378e-16
    66   -1.752284853049e-03
    67    4.229890088500e-04
    68    6.213570622895e-04
    69   -1.237730720642e-16
    70    3.924924214240e-04
    71    1.014184783347e-15
    72   -6.262230327226e-04
    73    4.023172669547e-04
    74   -3.516758123358e-04
    75    4.139556236742e-16
    76   -4.291387919608e-04
    77   -1.918373169747e-01
    78   -3.820054922232e-03
    79    4.638711084197e-03
    80    4.821305569560e-05
    81    3.119630683197e-15
    82    1.615268415202e-05
    83   -7.945881915629e-04
    84    3.932369324185e-15
    85    1.728691962485e-03
    86   -2.803540896891e-04
    87    5.940992561239e-04
    88    2.679833187760e-17
    89   -4.711853984333e-04
    90   -4.431322055384e-16
    91    5.466613488817e-04
    92    2.938776104621e-04
    93   -2.202057300153e-04
    94    1.262714413910e-16
    95    3.244803918095e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -7.452352897114e-01
     2   -1.358026061503e-02
     3    9.137258888130e-03
     4   -7.481611323913e-05
     5   -2.406959314081e-14
     6    9.703607047583e-05
     7    4.751429578915e-04
     8   -1.624999248633e-14
     9   -3.601661729851e-03
    10   -1.019264390847e-04
    11   -1.205953921357e-04
    12   -2.797664091173e-16
    13    2.476391473951e-04
    14    3.625978237719e-16
    15    5.766605825843e-04
    16    3.018650064278e-04
    17   -6.688132907876e-05
    18    1.280278637821e-16
    19   -4.002762900125e-04
    20   -5.584162447842e-01
    21   -1.008411323768e-02
    22   -2.388580385117e-04
    23    4.615298856242e-04
    24   -1.447876975330e-14
    25   -6.349816903281e-04
    26    2.714626231431e-03
    27   -6.939526954710e-15
    28   -3.431936936915e-04
    29   -1.383132805667e-06
    30   -4.147701763626e-04
    31   -1.494535422880e-15
    32   -5.771082131708e-04
    33    2.391903754089e-15
    34    4.824180166058e-04
    35   -1.413084212872e-03
    36   -5.105924372952e-04
    37   -6.451515026102e-16
    38   -1.039406626081e-05
    39   -9.880066846741e-02
    40   -1.648437930716e-03
    41   -4.830562986476e-03
    42   -1.966917375297e-04
    43   -1.213783015684e-14
    44   -2.610988390051e-04
    45   -3.588533374617e-03
    46   -9.244852869278e-15
    47    1.415800671137e-03
    48    5.487121203835e-05
    49    7.970799960289e-05
    50   -1.610466454276e-15
    51   -7.485342160273e-05
    52   -1.939755844390e-15
    53   -6.632237658663e-05
    54   -1.336941471020e-03
    55    1.254599529022e-04
    56   -6.684409353723e-16
    57    2.103141206380e-05
    58   -3.431297354738e-01
    59   -6.342820601843e-03
    60    5.045328062700e-03
    61   -1.116779889707e-04
    62   -6.665602451721e-15
    63    1.056895836210e-04
    64    7.015455811360e-04
    65   -3.373725377465e-15
    66    2.049530017162e-03
    67   -1.335074004749e-04
    68   -3.153031909322e-04
    69   -2.027473392478e-15
    70   -2.316933814423e-04
    71    1.913357975887e-15
    72    4.368624606076e-04
    73    8.053607675430e-05
    74    1.634394077222e-04
    75    5.191054841617e-16
    76    1.707673726252e-04
    77    6.562705367306e-03
    78    3.742997973112e-04
    79   -4.918982679819e-04
    80    1.054196376750e-04
    81   -9.682114757452e-15
    82    1.505263935606e-04
    83   -5.017674472742e-04
    84   -5.007612739423e-15
    85    1.971474157818e-04
    86    2.120942803557e-04
    87   -2.843493401540e-04
    88   -1.143265376393e-15
    89    1.800467913744e-04
    90    2.708469851676e-15
    91   -1.168958720376e-04
    92    9.721321857376e-05
    93    1.181729572738e-04
    94    8.749815500502e-18
    95   -1.785811997015e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    2.510974980569e-01
     2    3.862994146859e-03
     3    1.074291728324e-04
     4   -4.249638643977e-05
     5    3.445746042064e-15
     6    9.819190403798e-05
     7    4.045870585157e-04
     8    2.044538777243e-15
     9   -9.257946503076e-04
    10    5.020989136667e-04
    11   -5.067214957870e-05
    12    7.030366047083e-16
    13    3.082617309105e-04
    14   -1.207012601908e-15
    15   -1.716068346990e-04
    16    2.303999971937e-04
    17   -6.130376991732e-05
    18   -6.738598786235e-16
    19    4.447259030415e-04
    20   -6.041427145424e-01
    21   -1.096082596793e-02
    22    3.988806324787e-03
    23    3.326484362529e-04
    24    3.963183842616e-15
    25   -4.536950078741e-04
    26    3.311347740780e-04
    27    2.221912589403e-15
    28   -7.657534568465e-04
    29   -1.158938071179e-05
    30   -2.705571682091e-04
    31    1.392078340774e-15
    32   -7.709982897888e-04
    33   -1.781789718655e-15
    34    5.245016553918e-04
    35   -7.749444918369e-04
    36   -4.822006185978e-04
    37    8.325642551172e-16
    38   -1.469155042785e-04
    39   -3.580759373307e-01
    40   -6.548433301029e-03
    41    2.727111248764e-03
    42   -2.194423515551e-04
    43    3.495086153192e-15
    44   -2.554541403363e-04
    45   -3.041409352582e-04
    46    2.918360957757e-15
    47   -1.162162817712e-04
    48    9.554271593412e-06
    49    2.534765924245e-04
    50    1.483398481869e-16
    51   -6.646930668274e-04
    52   -4.812774138674e-16
    53    3.483289092857e-04
    54   -5.994113433539e-04
    55    3.534101989341e-04
    56    1.641122917698e-17
    57   -1.569721795411e-04
    58    5.480586855323e-01
    59    1.001211933461e-02
    60   -4.122158476233e-03
    61   -7.633628279782e-05
    62    5.422840702063e-15
    63   -2.519467435786e-05
    64   -1.794531342330e-04
    65    1.606754803596e-15
    66   -4.714882715571e-04
    67    4.280194528928e-04
    68    3.066125150781e-04
    69    1.367881508717e-16
    70    1.579923480897e-04
    71    1.056842432230e-15
    72   -4.753320108878e-04
    73    5.434777530751e-04
    74   -2.781977872161e-04
    75    1.250190495599e-15
    76   -3.103112513708e-04
    77    3.720915874296e-01
    78    6.810759111514e-03
    79   -2.617028487447e-03
    80    7.215544577565e-05
    81    4.988222914001e-15
    82   -1.927602520763e-05
    83   -8.172557365608e-04
    84    3.614428118018e-15
    85   -7.403579483853e-04
    86    3.963155698716e-04
    87   -2.590655322081e-04
    88    1.604047641598e-15
    89    8.112811430954e-05
    90   -1.048053656377e-16
    91   -3.547819045796e-04
    92    4.287761940990e-04
    93    2.542403843386e-04
    94    1.301083776223e-15
    95   -2.134733380117e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -2.756931057677e-01
     2   -4.125265355404e-03
     3   -1.184633346520e-03
     4   -5.946565197164e-05
     5    1.867243613513e-15
     6   -1.838781992191e-04
     7    2.709949373792e-04
     8    8.817095985501e-16
     9    1.813234393866e-03
    10   -2.498538556779e-04
    11   -1.099684068352e-04
    12   -6.788946239988e-16
    13   -2.936291325796e-04
    14    5.427555580107e-16
    15   -1.023373276717e-04
    16   -3.924474890292e-04
    17   -3.469779408843e-05
    18    1.066313179532e-15
    19   -3.280025381432e-04
    20    1.735248149478e-01
    21    2.777124640904e-03
    22    2.961992464167e-03
    23   -1.566223030876e-04
    24    6.891961989614e-16
    25    2.591520095755e-04
    26   -2.212626885584e-03
    27    2.591360236429e-16
    28   -2.007861445916e-03
    29   -1.352264735823e-04
    30   -2.902491145646e-04
    31   -4.121719068320e-16
    32    1.343390991382e-04
    33    1.634907066238e-16
    34    1.588958633308e-04
    35    1.197037674948e-03
    36   -1.513768287186e-05
    37   -6.578216853168e-16
    38    9.714317717611e-05
    39    5.507158327079e-01
    40    9.782237669841e-03
    41   -1.753762627507e-03
    42    3.965979307162e-04
    43    4.880289151112e-16
    44    5.675107185556e-04
    45    1.103593375321e-03
    46    7.399646215376e-16
    47   -3.329529264355e-04
    48   -8.195490559802e-05
    49   -1.132420730968e-04
    50    1.964051594429e-16
    51    6.752662001348e-04
    52    1.276543414538e-16
    53   -3.845635972081e-04
    54    1.152811738797e-03
    55   -3.622152969576e-04
    56    8.501536547396e-17
    57    1.442183080160e-04
    58    1.710743278098e-01
    59    2.857880080220e-03
    60    1.725523496828e-04
    61    2.242166597890e-05
    62    2.867890287749e-16
    63   -3.701925021946e-05
    64    4.336372027690e-04
    65   -4.814994933231e-16
    66    1.187509597576e-04
    67   -1.672855481705e-04
    68   -3.721930380265e-04
    69    1.807218983191e-16
    70   -3.351601801067e-04
    71    2.174784830282e-16
    72    2.162622349487e-04
    73    4.070933390021e-04
    74    7.369471013469e-05
    75    5.233750947314e-16
    76    1.884044263601e-04
    77    7.456354758832e-01
    78    1.375290075657e-02
    79   -7.910851566718e-03
    80   -2.690024922925e-05
    81    1.514917575595e-16
    82    1.409776814135e-05
    83    6.042308125565e-04
    84   -1.731536129989e-16
    85   -1.973812451843e-03
    86    2.879521071762e-04
    87   -4.117796583019e-04
    88   -9.466171740889e-16
    89    2.381523854195e-04
    90    4.366571676530e-16
    91   -5.683970253258e-04
    92    5.186739065576e-04
    93    2.957683670839e-04
    94   -1.628503293558e-15
    95   -3.230717629021e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    2.335399353874e-02
     2    1.952045059362e-04
     3    7.887466938043e-04
     4    1.757684599142e-04
     5   -4.249295789765e-15
     6    4.378755996692e-05
     7   -1.744524560558e-03
     8   -2.804603362765e-15
     9   -6.156550813634e-04
    10    1.232011169099e-04
    11    2.001714585176e-04
    12    4.487814721447e-16
    13    1.098781626660e-04
    14   -6.292909353537e-16
    15    1.297097443966e-05
    16    1.049403484044e-04
    17    2.658670066667e-04
    18   -8.872910909335e-16
    19    9.529373018926e-05
    20    3.455962627500e-01
    21    6.159662309665e-03
    22   -1.753073996000e-03
    23   -1.169230781370e-04
    24    1.494503078246e-15
    25    2.616917751543e-04
    26    2.427283387652e-04
    27    3.219113525574e-16
    28    1.290191449997e-03
    29    5.157101727907e-05
    30   -7.856740572827e-05
    31    5.162076282642e-16
    32   -4.192858101719e-05
    33    4.345248203231e-16
    34   -2.084229435043e-04
    35    4.990574424135e-05
    36    1.134902418360e-04
    37   -3.053408275355e-16
    38   -7.103427132022e-05
    39   -6.642358540832e-01
    40   -1.189015342148e-02
    41    2.754493553556e-03
    42   -3.316521003118e-04
    43    1.437466274267e-15
    44   -5.507885462045e-04
    45   -6.307160388490e-04
    46   -1.512568983585e-15
    47   -1.211766941897e-03
    48   -3.017358437401e-05
    49    5.774647723581e-05
    50   -3.042869509448e-16
    51   -3.871159171783e-04
    52   -1.599159170155e-16
    53    4.486900366495e-04
    54   -7.459571666737e-04
    55    3.716947806194e-04
    56    1.884571880772e-16
    57   -1.470469996858e-05
    58   -4.121406162790e-01
    59   -7.533852207303e-03
    60    4.087877313108e-03
    61   -1.742093459702e-05
    62    6.193385382482e-15
    63    1.251070013807e-05
    64    2.475175598789e-03
    65    5.405696881786e-15
    66   -3.233547959398e-04
    67   -3.756418340634e-05
    68   -1.415943168114e-04
    69    3.930702431190e-16
    70   -2.126752382130e-04
    71    7.512628975478e-17
    72    2.994499259792e-04
    73   -1.952149034098e-04
    74    5.059195148606e-05
    75   -1.766394805280e-17
    76    2.261090288905e-04
    77    5.134551553074e-01
    78    9.411983787494e-03
    79   -4.592775232840e-03
    80    3.504374370712e-05
    81    7.252441211286e-15
    82   -1.647617174953e-06
    83    2.233454783894e-03
    84    4.550901559138e-15
    85    3.751377227959e-04
    86    2.139515268181e-04
    87   -2.600050638654e-04
    88    1.008599340495e-15
    89    2.693064292322e-04
    90   -1.511532536064e-16
    91   -4.288771102156e-04
    92    3.447623100095e-04
    93    1.456031259284e-04
    94    2.026778910955e-16
    95   -3.303198333105e-04
Sym=X
Ene= 1.985664
Spin=Alpha
Occup=1
     1    1.359723092672e-01
     2   -2.805742977029e-01
     3   -2.395411931515e-01
     4    2.098934191526e-13
     5    2.275059511419e-15
     6    2.118915497241e-03
     7    7.146175779360e-14
     8    2.398594326741e-15
     9    3.719083691625e-02
    10   -3.701753281199e-03
    11   -2.169110348970e-14
    12    9.346259535304e-16
    13   -9.838475510779e-03
    14   -1.873338908180e-16
    15   -1.275007657930e-01
    16   -2.598193487678e-02
    17    5.530942581453e-15
    18   -4.193146222220e-16
    19    2.039952979405e-02
    20    9.110924604595e-02
    21   -1.864372048790e-01
    22   -5.980975735349e-02
    23    4.060320185722e-02
    24   -1.273656620089e-16
    25   -6.661485794313e-03
    26   -2.388055972197e-02
    27   -7.071359005117e-16
    28   -1.130505614434e-02
    29   -7.041104628732e-03
    30    8.611179552088e-03
    31    1.274726839617e-15
    32   -9.085993473954e-03
    33   -7.603645100884e-16
    34   -7.422040024755e-02
    35   -3.307704648506e-03
    36    1.049880049881e-02
    37    8.542434546833e-16
    38    4.165274154817e-03
    39    9.110924604666e-02
    40   -1.864372048800e-01
    41   -5.980975735419e-02
    42   -4.060320185704e-02
    43   -5.469190708159e-16
    44   -6.661485794205e-03
    45    2.388055972186e-02
    46   -1.683669859037e-15
    47   -1.130505614419e-02
    48   -7.041104628778e-03
    49   -8.611179552076e-03
    50    4.622239557970e-16
    51   -9.085993473978e-03
    52   -2.771830417731e-16
    53   -7.422040024812e-02
    54   -3.307704648733e-03
    55   -1.049880049887e-02
    56   -2.442940645738e-16
    57    4.165274154854e-03
    58    7.282526634149e-02
    59   -1.474767208667e-01
    60   -9.946766172070e-02
    61   -1.689281409109e-02
    62   -4.978784919014e-15
    63   -3.460617609995e-02
    64   -2.956131915759e-03
    65   -1.997001919035e-15
    66   -1.298869307628e-02
    67   -4.620638529622e-03
    68    2.062273969818e-03
    69    1.486516279005e-16
    70   -6.163720772172e-03
    71   -5.650538739158e-16
    72   -5.390710171536e-02
    73   -9.069585776947e-03
    74   -4.393688178144e-03
    75    5.589958339730e-16
    76   -5.901349122869e-03
    77    7.282526634116e-02
    78   -1.474767208662e-01
    79   -9.946766172042e-02
    80    1.689281409138e-02
    81   -3.715359570055e-15
    82   -3.460617609971e-02
    83    2.956131915785e-03
    84   -1.961755544039e-15
    85   -1.298869307629e-02
    86   -4.620638529576e-03
    87   -2.062273969776e-03
    88    4.900342853943e-17
    89   -6.163720772173e-03
    90   -7.375328122593e-17
    91   -5.390710171509e-02
    92   -9.069585776925e-03
    93    4.393688178135e-03
    94   -1.037990299564e-15
    95   -5.901349122833e-03
Sym=X
Ene= 1.981258
Spin=Alpha
Occup=1
     1   -1.131136067911e-01
     2    2.431947155057e-01
     3    1.893948808093e-01
     4   -2.084248914880e-13
     5    5.843230265623e-15
     6    9.721884532169e-02
     7   -1.456262488309e-13
     8    3.123216609724e-15
     9    4.969182119992e-03
    10   -8.664067275045e-04
    11    2.158589091153e-14
    12   -6.054954726984e-16
    13    4.027289746531e-03
    14    1.245054040860e-16
    15    1.728685550983e-01
    16    2.543515796039e-02
    17    1.546263926404e-15
    18    2.400872949145e-16
    19   -2.607920403101e-02
    20    3.133514059973e-03
    21   -1.226848562509e-02
    22   -1.388621363895e-02
    23   -1.393973661579e-02
    24    6.127831531048e-15
    25    1.093144011111e-01
    26   -5.731663956019e-03
    27    1.815480343193e-15
    28    3.475692800794e-02
    29   -5.160846649289e-03
    30   -1.897175990320e-02
    31    4.091674855163e-16
    32    2.806118704023e-03
    33    1.537870633785e-16
    34    1.483007217732e-02
    35    4.175711229803e-03
    36   -3.153876500992e-03
    37   -7.970796870643e-17
    38    1.618774035275e-04
    39    3.133514059687e-03
    40   -1.226848562430e-02
    41   -1.388621363851e-02
    42    1.393973661554e-02
    43    5.827469811834e-15
    44    1.093144011112e-01
    45    5.731663955833e-03
    46    3.674788041423e-15
    47    3.475692800791e-02
    48   -5.160846649275e-03
    49    1.897175990319e-02
    50   -6.907692011468e-16
    51    2.806118704040e-03
    52    1.651479434922e-15
    53    1.483007217794e-02
    54    4.175711229845e-03
    55    3.153876501046e-03
    56    3.961575090917e-16
    57    1.618774035019e-04
    58    1.132683897244e-01
    59   -2.269384522227e-01
    60   -1.326206221309e-01
    61   -1.329481919210e-02
    62    7.773640247178e-15
    63    4.325902229040e-02
    64   -1.310297892100e-02
    65    2.140633930003e-15
    66    9.879089177739e-03
    67    2.755890577992e-03
    68    9.325060886729e-04
    69   -1.232429729042e-16
    70   -1.262979480634e-02
    71   -6.291914570871e-16
    72   -1.466779893167e-01
    73   -3.452466269717e-02
    74   -1.052333339472e-02
    75   -5.798114765429e-16
    76   -1.248098804302e-02
    77    1.132683897245e-01
    78   -2.269384522229e-01
    79   -1.326206221310e-01
    80    1.329481919198e-02
    81    7.609181215845e-15
    82    4.325902229022e-02
    83    1.310297892101e-02
    84    7.941503950767e-15
    85    9.879089177624e-03
    86    2.755890577956e-03
    87   -9.325060887012e-04
    88    2.295398512014e-15
    89   -1.262979480633e-02
    90   -1.750051660461e-15
    91   -1.466779893167e-01
    92   -3.452466269720e-02
    93    1.052333339473e-02
    94    6.443318447354e-16
    95   -1.248098804303e-02
Sym=X
Ene= 1.978706
Spin=Alpha
Occup=1
     1   -4.632051117094e-13
     2    1.015186066815e-12
     3    9.627692620898e-13
     4    9.260498360676e-02
     5    3.282109371669e-15
     6    3.588494863236e-13
     7    4.820543891281e-02
     8    2.357035289439e-15
     9    1.661818112493e-14
    10    1.680601366815e-14
    11   -1.045073453361e-02
    12    7.574938319372e-17
    13    1.431307731241e-14
    14    7.625030158705e-16
    15    6.999067173999e-13
    16    5.962418747425e-14
    17    4.254806436084e-04
    18   -2.301254473390e-16
    19   -9.792828861362e-14
    20   -1.127247512689e-01
    21    2.374033502172e-01
    22    1.396921459014e-01
    23    8.509558254635e-02
    24    1.390172651926e-15
    25   -5.719746264763e-03
    26    1.417467664235e-02
    27   -3.531743045815e-15
    28   -2.109148562127e-02
    29    9.098217936550e-03
    30    2.055227379371e-03
    31    2.644617171286e-15
    32    4.966362617749e-03
    33    5.405998202716e-16
    34    1.823900852974e-01
    35    4.793371816692e-02
    36   -1.713000679898e-02
    37    1.387879716932e-15
    38   -8.419233604442e-03
    39    1.127247512689e-01
    40   -2.374033502171e-01
    41   -1.396921459016e-01
    42    8.509558254679e-02
    43    1.185967581331e-15
    44    5.719746265072e-03
    45    1.417467664232e-02
    46    5.738030603799e-15
    47    2.109148562139e-02
    48   -9.098217936517e-03
    49    2.055227379485e-03
    50   -1.727960950768e-15
    51   -4.966362617728e-03
    52    1.110013472869e-15
    53   -1.823900852975e-01
    54   -4.793371816694e-02
    55   -1.713000679897e-02
    56   -1.646211778235e-15
    57    8.419233604441e-03
    58    7.073288749811e-02
    59   -1.438918543658e-01
    60   -7.995344248322e-02
    61    9.373709643964e-02
    62   -1.148325436427e-15
    63   -1.190989872564e-02
    64    2.165408198329e-02
    65   -7.727680613657e-15
    66   -7.651532157416e-03
    67   -1.194683487874e-02
    68    6.288288588383e-03
    69   -1.368390223463e-15
    70    1.336582728013e-03
    71   -2.771834956894e-15
    72   -1.150099062617e-01
    73   -2.936952009352e-02
    74   -6.012820982211e-03
    75    1.952053483063e-15
    76   -1.073140046865e-02
    77   -7.073288749829e-02
    78    1.438918543659e-01
    79    7.995344248325e-02
    80    9.373709643953e-02
    81    1.326985647808e-15
    82    1.190989872555e-02
    83    2.165408198321e-02
    84    7.116852474294e-15
    85    7.651532157479e-03
    86    1.194683487875e-02
    87    6.288288588376e-03
    88    9.429394755430e-16
    89   -1.336582728021e-03
    90   -2.477675648940e-15
    91    1.150099062618e-01
    92    2.936952009375e-02
    93   -6.012820982217e-03
    94   -3.911775766232e-15
    95    1.073140046867e-02
Sym=X
Ene= 1.971731
Spin=Alpha
Occup=1
     1   -7.486439248882e-02
     2    1.685887449906e-01
     3    1.791594825556e-01
     4   -3.822039458241e-13
     5   -7.569807469248e-15
     6    1.293543609552e-01
     7   -1.609140515660e-13
     8   -6.489782407955e-15
     9    2.235253030299e-02
    10    8.998741808612e-03
    11    2.934943661123e-14
    12   -2.894466177407e-16
    13   -8.301057871503e-03
    14    7.553642844374e-16
    15    1.766689404386e-01
    16    3.616435781159e-02
    17    4.888233811233e-16
    18    1.851985743549e-16
    19   -2.213117526512e-02
    20    8.558495794642e-02
    21   -1.958567228381e-01
    22   -1.727978996208e-01
    23   -1.619357160577e-01
    24    7.379804310947e-16
    25   -2.867328325183e-02
    26   -2.729460817014e-02
    27   -4.291325038367e-15
    28    4.812273370855e-03
    29    7.174815018419e-03
    30   -1.495972426238e-02
    31    2.557403367184e-16
    32   -4.538689890621e-03
    33    8.759953766337e-16
    34   -2.287272292294e-01
    35   -6.569603250105e-02
    36    1.746466830061e-02
    37    9.044089735238e-16
    38    8.110930537874e-03
    39    8.558495794587e-02
    40   -1.958567228368e-01
    41   -1.727978996196e-01
    42    1.619357160570e-01
    43    4.790376318303e-16
    44   -2.867328325116e-02
    45    2.729460817007e-02
    46   -2.089210528317e-15
    47    4.812273370794e-03
    48    7.174815018371e-03
    49    1.495972426237e-02
    50   -1.268411411963e-15
    51   -4.538689890567e-03
    52   -1.049227540380e-16
    53   -2.287272292280e-01
    54   -6.569603250067e-02
    55   -1.746466830050e-02
    56   -1.075182011812e-15
    57    8.110930537832e-03
    58   -3.577469041300e-02
    59    7.590682957400e-02
    60    7.980028300732e-02
    61    2.631290739963e-02
    62    1.247208068852e-15
    63   -1.007973605245e-01
    64    5.126820321059e-03
    65    1.454297341367e-16
    66   -1.391302345026e-02
    67   -4.439184378364e-03
    68    8.214665687076e-03
    69   -2.986270536232e-16
    70    3.144276364683e-03
    71   -9.978638272897e-16
    72    9.732381860204e-02
    73    3.255994603471e-02
    74    5.242447746299e-03
    75    2.027075621393e-15
    76    6.195284386033e-03
    77   -3.577469041342e-02
    78    7.590682957485e-02
    79    7.980028300846e-02
    80   -2.631290739910e-02
    81    2.216132874664e-15
    82   -1.007973605253e-01
    83   -5.126820321000e-03
    84    7.023159162074e-15
    85   -1.391302345026e-02
    86   -4.439184378353e-03
    87   -8.214665687189e-03
    88    5.635563018811e-16
    89    3.144276364665e-03
    90   -7.958432941402e-16
    91    9.732381860332e-02
    92    3.255994603521e-02
    93   -5.242447746360e-03
    94   -1.361067666377e-15
    95    6.195284386105e-03
Sym=X
Ene= 1.971367
Spin=Alpha
Occup=1
     1    2.780231910688e-13
     2   -7.033569029308e-13
     3   -6.734163440041e-13
     4   -8.346613842731e-02
     5    1.183260598814e-14
     6   -4.774384652993e-13
     7   -3.629110093633e-02
     8    9.457157479741e-15
     9   -1.186762396496e-13
    10   -3.227133405224e-14
    11    4.390245113006e-03
    12   -1.989598999333e-16
    13    2.534475341639e-14
    14    6.798146064116e-16
    15   -6.814698343694e-13
    16   -8.656445756241e-14
    17    2.195085821337e-05
    18    3.462642453186e-16
    19    8.452668118426e-14
    20    5.219526655943e-02
    21   -1.152783933585e-01
    22   -1.292606196614e-01
    23   -8.356471609903e-02
    24    3.645601671098e-15
    25   -1.140873956606e-01
    26   -4.073024916002e-03
    27    1.741552599754e-15
    28    2.969546686441e-03
    29    1.071517172616e-02
    30   -2.132537805309e-03
    31   -8.326371918815e-16
    32   -7.097841900598e-03
    33   -1.676887746381e-15
    34   -1.587196915283e-01
    35   -5.405939731308e-02
    36    1.195340800531e-02
    37    1.230538846547e-15
    38    4.508645465531e-03
    39   -5.219526656001e-02
    40    1.152783933597e-01
    41    1.292606196625e-01
    42   -8.356471610017e-02
    43    2.651529754553e-15
    44    1.140873956607e-01
    45   -4.073024916258e-03
    46    2.142045790963e-15
    47   -2.969546686412e-03
    48   -1.071517172620e-02
    49   -2.132537805414e-03
    50    2.705560511759e-15
    51    7.097841900614e-03
    52   -6.791375396034e-16
    53    1.587196915298e-01
    54    5.405939731343e-02
    55    1.195340800543e-02
    56   -9.455622810452e-16
    57   -4.508645465583e-03
    58    8.766053392069e-02
    59   -1.856439046304e-01
    60   -2.187962923282e-01
    61    1.181097524814e-01
    62   -2.709333510892e-15
    63    1.085241289752e-01
    64    1.528254180473e-02
    65   -2.418259081412e-15
    66   -7.428548628243e-03
    67   -6.275753454656e-03
    68   -1.500358563894e-02
    69    2.800408557555e-15
    70    2.884709099365e-03
    71    1.269890078002e-15
    72   -2.375655356942e-01
    73   -8.288106172819e-02
    74   -1.150644829205e-02
    75    2.435384139882e-15
    76   -1.561493586864e-02
    77   -8.766053392066e-02
    78    1.856439046300e-01
    79    2.187962923280e-01
    80    1.181097524817e-01
    81   -4.581085918974e-15
    82   -1.085241289748e-01
    83    1.528254180488e-02
    84   -2.806844957715e-15
    85    7.428548628239e-03
    86    6.275753454688e-03
    87   -1.500358563888e-02
    88   -2.692183135190e-15
    89   -2.884709099376e-03
    90    1.948282927611e-15
    91    2.375655356939e-01
    92    8.288106172791e-02
    93   -1.150644829203e-02
    94   -1.889938590877e-15
    95    1.561493586862e-02
Sym=X
Ene= 1.968852
Spin=Alpha
Occup=1
     1    2.530355953451e-03
     2    3.442129357662e-04
     3   -1.036041553122e-02
     4    6.228942499702e-14
     5   -1.690788562007e-14
     6    2.340478760246e-01
     7    3.037765103128e-14
     8   -1.193197187287e-14
     9    8.837830799926e-02
    10   -1.219037532033e-02
    11   -6.020993682501e-15
    12    2.756118774149e-16
    13    2.647363638610e-04
    14   -8.638170379856e-16
    15    1.424121362568e-01
    16    3.223659374703e-02
    17    1.798311388168e-15
    18   -7.424546932352e-16
    19   -1.966640198437e-02
    20    1.300425492379e-02
    21   -3.269129057969e-02
    22    2.203710866951e-02
    23    2.068204004716e-01
    24   -4.541304665066e-15
    25    9.611186858301e-02
    26    4.124911033746e-02
    27   -2.910067363932e-15
    28    2.595450038022e-02
    29    1.067351001779e-02
    30   -8.238069452827e-03
    31   -9.685583453810e-16
    32   -1.554763439445e-02
    33   -8.968543445646e-17
    34    1.373759638398e-01
    35    4.146975835178e-02
    36   -1.173277684330e-02
    37    2.427693830927e-16
    38   -6.888226974170e-03
    39    1.300425492380e-02
    40   -3.269129057971e-02
    41    2.203710866939e-02
    42   -2.068204004718e-01
    43   -4.521191215865e-15
    44    9.611186858298e-02
    45   -4.124911033727e-02
    46   -5.522526662851e-15
    47    2.595450038013e-02
    48    1.067351001780e-02
    49    8.238069452820e-03
    50   -3.676476681072e-16
    51   -1.554763439444e-02
    52   -1.673412143954e-15
    53    1.373759638399e-01
    54    4.146975835212e-02
    55    1.173277684331e-02
    56   -8.945905296534e-16
    57   -6.888226974175e-03
    58    7.621969221379e-04
    59   -3.354802648289e-03
    60    1.990112705624e-02
    61   -1.123456527580e-01
    62    3.604637549872e-15
    63   -2.008897341594e-01
    64   -3.359308645594e-02
    65    3.831022599264e-15
    66   -6.187679251960e-02
    67   -7.408289106810e-03
    68   -8.806683161555e-03
    69    8.683246617637e-16
    70   -2.111811528810e-03
    71    1.298071258760e-16
    72    1.604573158192e-01
    73    4.512421088968e-02
    74    8.296486999160e-03
    75   -5.840668337666e-17
    76    1.079642705794e-02
    77    7.621969222349e-04
    78   -3.354802648447e-03
    79    1.990112705628e-02
    80    1.123456527579e-01
    81    4.143929103847e-15
    82   -2.008897341593e-01
    83    3.359308645581e-02
    84    1.639668540057e-15
    85   -6.187679251950e-02
    86   -7.408289106810e-03
    87    8.806683161567e-03
    88   -2.594858254312e-16
    89   -2.111811528799e-03
    90    1.548838509236e-16
    91    1.604573158190e-01
    92    4.512421088961e-02
    93   -8.296486999147e-03
    94    1.003013849089e-15
    95    1.079642705793e-02
Sym=X
Ene= 1.960486
Spin=Alpha
Occup=1
     1    6.407992964076e-14
     2   -1.583346860846e-13
     3   -4.860134034711e-14
     4   -1.297207957370e-01
     5   -3.815876947792e-14
     6    1.916770367500e-13
     7   -3.592727204006e-02
     8   -2.546075987844e-14
     9    1.152781621467e-13
    10    3.844298389444e-15
    11    1.986055143590e-02
    12    2.274381526812e-15
    13   -7.327556919965e-15
    14    1.888101339131e-16
    15    5.143315252105e-14
    16   -4.983069029042e-14
    17   -3.984375251992e-03
    18   -1.075426112179e-15
    19    5.278020925354e-15
    20    5.501439987068e-02
    21   -1.357741780116e-01
    22   -1.225524790731e-01
    23    2.447628242294e-01
    24   -2.679399303968e-14
    25    1.951549489989e-01
    26    9.363506488623e-02
    27   -1.200145652885e-14
    28    7.094259331378e-02
    29   -1.352802300632e-02
    30    2.017221277645e-03
    31    2.137391929679e-16
    32    3.528702175126e-03
    33    2.464562657450e-15
    34    1.683548909531e-01
    35    6.941947893301e-02
    36   -8.136977635744e-03
    37   -7.793138180697e-16
    38   -8.815408949337e-04
    39   -5.501439987064e-02
    40    1.357741780115e-01
    41    1.225524790729e-01
    42    2.447628242292e-01
    43   -2.771682378465e-14
    44   -1.951549489991e-01
    45    9.363506488615e-02
    46   -1.234488458752e-14
    47   -7.094259331377e-02
    48    1.352802300634e-02
    49    2.017221277620e-03
    50    1.526813274265e-15
    51   -3.528702175161e-03
    52   -3.687760362539e-15
    53   -1.683548909531e-01
    54   -6.941947893292e-02
    55   -8.136977635745e-03
    56   -1.628723408951e-15
    57    8.815408949212e-04
    58   -3.234683304403e-02
    59    7.674313652294e-02
    60    2.553327209389e-02
    61   -1.859400555493e-03
    62   -2.377320033040e-14
    63    2.579483264848e-01
    64    8.959897553863e-03
    65   -1.176665913836e-14
    66    6.145439227364e-02
    67    1.696766738539e-02
    68   -1.895850038032e-02
    69   -1.281341115437e-15
    70   -9.260811356788e-03
    71   -1.330604707314e-15
    72   -1.364706206951e-01
    73   -7.031911546469e-02
    74   -7.767464819720e-03
    75   -3.898441482977e-16
    76   -2.798842901371e-04
    77    3.234683304403e-02
    78   -7.674313652295e-02
    79   -2.553327209394e-02
    80   -1.859400555491e-03
    81   -2.337745545359e-14
    82   -2.579483264847e-01
    83    8.959897553791e-03
    84   -1.550644051535e-14
    85   -6.145439227345e-02
    86   -1.696766738539e-02
    87   -1.895850038031e-02
    88   -2.544457835634e-15
    89    9.260811356791e-03
    90    1.337109849214e-15
    91    1.364706206951e-01
    92    7.031911546490e-02
    93   -7.767464819724e-03
    94   -9.600332151286e-16
    95    2.798842901423e-04
Sym=X
Ene= 1.958429
Spin=Alpha
Occup=1
     1   -4.431697768668e-02
     2    1.044472008714e-01
     3    1.135916877749e-01
     4    4.988831316103e-14
     5   -2.325235429157e-14
     6   -3.670839008510e-01
     7    5.352438251383e-14
     8   -1.510678737613e-14
     9   -1.441432852224e-01
    10   -5.863568888785e-03
    11    2.194921545181e-15
    12    1.325756172947e-15
    13    5.947532318055e-03
    14    1.265978412445e-17
    15   -2.384883228475e-01
    16   -8.610434175525e-02
    17   -3.897719899025e-15
    18   -4.379744259590e-16
    19    2.059631766825e-02
    20   -1.480987412763e-02
    21    3.477304008583e-02
    22    4.378789463298e-02
    23   -1.237975044450e-01
    24   -1.752670126939e-14
    25    1.295635987414e-01
    26   -4.420689884443e-02
    27   -5.143966174354e-15
    28    5.341967241433e-03
    29   -1.726866355806e-02
    30   -2.708179250288e-02
    31   -8.414014810674e-16
    32    1.510944890849e-02
    33    1.905319766092e-15
    34   -3.300703263794e-02
    35   -9.139265910452e-03
    36   -1.204368629880e-03
    37   -1.363844241797e-15
    38    7.924150422596e-03
    39   -1.480987412765e-02
    40    3.477304008583e-02
    41    4.378789463318e-02
    42    1.237975044451e-01
    43   -1.826554588140e-14
    44    1.295635987411e-01
    45    4.420689884464e-02
    46   -5.824674392478e-15
    47    5.341967241268e-03
    48   -1.726866355805e-02
    49    2.708179250287e-02
    50    6.290191799649e-16
    51    1.510944890849e-02
    52   -2.160453915490e-15
    53   -3.300703263812e-02
    54   -9.139265910374e-03
    55    1.204368629861e-03
    56    1.031757349586e-16
    57    7.924150422599e-03
    58    4.382306309653e-02
    59   -9.926835748018e-02
    60   -1.012145449822e-01
    61   -2.159817830776e-01
    62   -1.281604026968e-14
    63   -1.509534697481e-01
    64   -6.838365106882e-02
    65   -5.067964509941e-15
    66   -6.809671961897e-02
    67    1.105923900713e-02
    68    1.700434679052e-03
    69   -1.477954236131e-15
    70   -9.029748010511e-03
    71    7.256305561620e-16
    72    1.573784921468e-01
    73    7.099235229930e-02
    74    2.057944438900e-03
    75   -1.063600921533e-15
    76    8.251152764150e-03
    77    4.382306309662e-02
    78   -9.926835748035e-02
    79   -1.012145449819e-01
    80    2.159817830776e-01
    81   -1.215570426472e-14
    82   -1.509534697483e-01
    83    6.838365106872e-02
    84   -1.175749088941e-14
    85   -6.809671961886e-02
    86    1.105923900713e-02
    87   -1.700434679071e-03
    88   -1.530396286492e-15
    89   -9.029748010495e-03
    90    1.566165429319e-15
    91    1.573784921468e-01
    92    7.099235229936e-02
    93   -2.057944438900e-03
    94    4.858023732159e-16
    95    8.251152764139e-03
Sym=X
Ene= 1.953085
Spin=Alpha
Occup=1
     1   -7.818281348527e-03
     2    2.043178182436e-02
     3   -3.568277998822e-03
     4   -5.153426879922e-13
     5    8.335618365253e-14
     6   -1.347642321863e-01
     7   -2.311531733504e-13
     8    5.683218415004e-14
     9   -4.853537411635e-02
    10   -1.319320859785e-02
    11    2.189326008078e-14
    12   -2.963500096958e-15
    13    9.503367177030e-03
    14    2.160434522984e-16
    15   -1.126074525383e-01
    16   -5.430474626911e-02
    17   -1.614152661909e-14
    18    2.646648816605e-15
    19    7.245894660286e-03
    20    1.918234228515e-02
    21   -4.451724863371e-02
    22   -1.191305927834e-02
    23    1.774551884922e-02
    24    3.869610777348e-14
    25    2.475444425685e-01
    26    4.878007738557e-03
    27    2.305927320239e-14
    28    7.923009054701e-02
    29   -2.040918370936e-02
    30    6.981737045600e-03
    31    3.757976023752e-15
    32    1.341497761981e-02
    33   -4.956796380231e-15
    34    8.792627859439e-02
    35    5.188829012949e-02
    36   -2.701554541524e-03
    37    1.999616212000e-15
    38    4.247527685685e-03
    39    1.918234228509e-02
    40   -4.451724863357e-02
    41   -1.191305927820e-02
    42   -1.774551884868e-02
    43    3.961132124379e-14
    44    2.475444425691e-01
    45   -4.878007738346e-03
    46    2.724061221201e-14
    47    7.923009054712e-02
    48   -2.040918370933e-02
    49   -6.981737045530e-03
    50    5.498059257382e-16
    51    1.341497761982e-02
    52    5.479248832765e-15
    53    8.792627859419e-02
    54    5.188829012940e-02
    55    2.701554541520e-03
    56    2.390645683437e-16
    57    4.247527685708e-03
    58   -1.197945034142e-02
    59    3.004655852970e-02
    60    1.437760291394e-02
    61    3.439123066874e-01
    62    1.418929049615e-14
    63   -1.711430990739e-01
    64    1.302878510469e-01
    65    1.474598660616e-15
    66   -6.450948357269e-02
    67   -1.846425695526e-02
    68   -4.807236468087e-04
    69    1.801676793689e-15
    70    1.045170346134e-02
    71   -9.142190217273e-16
    72   -4.669311686699e-02
    73   -2.549419418750e-02
    74    6.329347835307e-03
    75    2.838050884130e-15
    76   -6.639824447647e-03
    77   -1.197945034140e-02
    78    3.004655852972e-02
    79    1.437760291399e-02
    80   -3.439123066874e-01
    81    1.499299588674e-14
    82   -1.711430990737e-01
    83   -1.302878510468e-01
    84    6.679838805517e-15
    85   -6.450948357256e-02
    86   -1.846425695526e-02
    87    4.807236468595e-04
    88    4.160779325488e-15
    89    1.045170346135e-02
    90   -2.933268223160e-15
    91   -4.669311686715e-02
    92   -2.549419418762e-02
    93   -6.329347835303e-03
    94   -9.279492998951e-16
    95   -6.639824447646e-03
Sym=X
Ene= 1.952049
Spin=Alpha
Occup=1
     1    1.313354671934e-14
     2   -2.254311312005e-14
     3    2.833739679672e-14
     4   -4.301106306899e-01
     5   -2.282993782777e-13
     6    1.107243465130e-13
     7   -2.013139689153e-01
     8   -1.564691324462e-13
     9    6.027536623470e-14
    10    1.283704020847e-14
    11    1.732028089349e-02
    12    9.923789758859e-15
    13   -9.066883733451e-15
    14    2.068681311684e-15
    15    8.640319132532e-14
    16    2.410347797058e-14
    17   -1.149153076431e-02
    18   -7.129580969010e-15
    19   -1.910338070404e-15
    20    1.204212569669e-02
    21   -3.011434229012e-02
    22    1.720833429164e-02
    23    2.112956289780e-01
    24   -1.202130772727e-13
    25   -2.489505504329e-01
    26    6.673962459025e-02
    27   -6.667109987631e-14
    28   -8.226520470506e-02
    29   -6.908699575351e-03
    30    3.330169196544e-02
    31   -6.031095072325e-15
    32   -3.335054613502e-03
    33    1.338983650482e-14
    34    7.642038784469e-02
    35    3.672213887620e-02
    36    6.582247123630e-04
    37   -9.399446580504e-16
    38   -6.682435291862e-03
    39   -1.204212569676e-02
    40    3.011434229021e-02
    41   -1.720833429155e-02
    42    2.112956289780e-01
    43   -1.217223897830e-13
    44    2.489505504323e-01
    45    6.673962459029e-02
    46   -6.238003967120e-14
    47    8.226520470484e-02
    48    6.908699575399e-03
    49    3.330169196545e-02
    50   -8.555007902198e-16
    51    3.335054613475e-03
    52   -1.883373155845e-14
    53   -7.642038784489e-02
    54   -3.672213887630e-02
    55    6.582247123548e-04
    56   -7.541824304889e-15
    57    6.682435291854e-03
    58    1.001724336632e-02
    59   -2.352622474617e-02
    60    2.337647223313e-02
    61    1.933893490911e-02
    62   -5.733949225284e-14
    63   -1.348677157376e-01
    64    1.443994552279e-02
    65   -2.286099483822e-14
    66   -3.877139889236e-02
    67    3.201056780534e-03
    68    2.520048280344e-02
    69   -2.735140250855e-15
    70   -2.345366739527e-03
    71   -8.582292129397e-16
    72    8.711805478736e-02
    73    5.616520149586e-02
    74    1.887939888007e-03
    75    2.640269699264e-15
    76   -4.299960559067e-04
    77   -1.001724336634e-02
    78    2.352622474613e-02
    79   -2.337647223331e-02
    80    1.933893490998e-02
    81   -5.667564007947e-14
    82    1.348677157379e-01
    83    1.443994552307e-02
    84   -1.874167773310e-14
    85    3.877139889248e-02
    86   -3.201056780499e-03
    87    2.520048280344e-02
    88   -1.224094606467e-14
    89    2.345366739500e-03
    90    5.488384518456e-15
    91   -8.711805478714e-02
    92   -5.616520149568e-02
    93    1.887939888013e-03
    94   -6.646564665458e-15
    95    4.299960559386e-04
Sym=X
Ene= 1.948249
Spin=Alpha
Occup=1
     1   -3.848963114014e-14
     2   -4.880229862482e-15
     3    2.654396897318e-14
     4   -2.355092931276e-13
     5    4.732673801158e-01
     6    9.052297816176e-15
     7   -1.296665972949e-13
     8    3.344635372785e-01
     9   -6.773712101670e-15
    10    2.228932816700e-15
    11    1.091608867400e-14
    12   -1.886940035484e-02
    13   -4.574587656371e-16
    14    4.949332304868e-16
    15    1.016318805603e-14
    16    5.858261730019e-15
    17   -3.381288802855e-15
    18    1.471241394840e-02
    19   -1.604834829969e-15
    20   -2.221289902342e-14
    21   -2.667434861058e-14
    22    5.331991236756e-14
    23    1.269614265804e-13
    24    2.223899846188e-01
    25   -1.447899173455e-13
    26    1.485963893399e-14
    27    1.189542783530e-01
    28   -6.267911680969e-14
    29    1.656945222036e-15
    30    1.372835177556e-14
    31    1.206902836784e-02
    32   -4.068869929891e-15
    33   -3.108445244365e-02
    34    4.494869024739e-14
    35    2.479622708841e-14
    36   -1.695652366701e-15
    37    7.765543223600e-03
    38   -5.211236860049e-15
    39   -1.215018403575e-14
    40    4.382855675043e-14
    41   -7.704387712862e-14
    42    1.429550570042e-13
    43    2.223899846188e-01
    44    6.925568929322e-14
    45   -8.017228560101e-15
    46    1.189542783530e-01
    47    4.191840334891e-14
    48    3.829278956784e-15
    49    2.135603034195e-14
    50    1.206902836784e-02
    51   -4.571470619661e-15
    52    3.108445244365e-02
    53   -7.880943090170e-14
    54   -5.519202243598e-14
    55    2.154187546144e-15
    56    7.765543223600e-03
    57    3.723851152554e-15
    58   -3.484351955219e-14
    59   -9.447013193763e-15
    60    9.641330590861e-14
    61   -7.350716237712e-14
    62    5.858217680615e-02
    63   -3.012965740124e-14
    64    5.436267720019e-15
    65    5.039570959850e-03
    66    3.970727849907e-14
    67    1.168224899669e-14
    68    1.147687764381e-14
    69    1.339734351514e-02
    70   -2.261161125807e-15
    71    2.232102849863e-03
    72    6.506155193469e-14
    73    4.943098170270e-14
    74   -1.540741167724e-15
    75    1.619855954936e-03
    76    1.240254099760e-15
    77   -1.551362773792e-15
    78   -5.796919426469e-15
    79   -8.607788161017e-14
    80    8.325342664427e-14
    81    5.858217680615e-02
    82    5.765144349312e-14
    83    5.796898438768e-14
    84    5.039570959852e-03
    85   -1.466786867428e-14
    86   -2.058232077619e-15
    87    1.040282842571e-14
    88    1.339734351514e-02
    89   -3.218519791358e-16
    90   -2.232102849864e-03
    91   -1.042381712293e-14
    92   -2.338654970493e-14
    93   -2.316078434891e-16
    94    1.619855954935e-03
    95    2.899060244429e-15
Sym=X
Ene= 1.922580
Spin=Alpha
Occup=1
     1   -6.879700744210e-15
     2   -6.628672271736e-15
     3    9.013185412939e-15
     4   -3.872654886536e-14
     5   -2.388326907532e-01
     6   -1.178831746176e-14
     7   -1.554585753135e-14
     8   -2.204353865023e-01
     9   -1.320270778714e-14
    10    5.777941067421e-16
    11    1.995592082164e-15
    12   -1.585311492719e-03
    13   -1.574171925736e-15
    14    7.329677890912e-17
    15   -1.324439047375e-14
    16   -3.206687393645e-15
    17   -3.418179757037e-16
    18   -8.889530602245e-03
    19    1.406172611559e-15
    20   -6.254353073320e-15
    21   -1.419579955155e-14
    22    2.285245924240e-14
    23    2.416773826949e-14
    24    8.262959398193e-02
    25   -1.600294527535e-14
    26   -3.675579336637e-15
    27    2.970298460748e-02
    28   -2.050213485461e-14
    29    8.206271365722e-17
    30    3.379623931251e-15
    31   -3.214399465260e-02
    32   -5.323259493421e-16
    33    1.695344657476e-03
    34    1.288270314322e-14
    35    7.305322672300e-15
    36   -1.735717646864e-15
    37    3.382710453641e-03
    38   -8.510704731336e-16
    39    1.316381241101e-14
    40    8.696440688393e-15
    41   -4.138376061588e-14
    42    2.759145887348e-14
    43    8.262959398193e-02
    44    7.246465585192e-15
    45   -1.358085946498e-14
    46    2.970298460749e-02
    47    2.656791477642e-14
    48   -3.324914677785e-16
    49    5.858350520399e-15
    50   -3.214399465261e-02
    51   -1.525237052356e-15
    52   -1.695344657476e-03
    53   -9.718930715569e-15
    54   -2.216387987361e-14
    55    6.632367758973e-16
    56    3.382710453640e-03
    57   -4.164832703487e-16
    58   -8.696674228090e-15
    59   -9.640815046863e-15
    60    7.624498770065e-14
    61   -5.909283923082e-15
    62    3.684195416437e-01
    63    2.874377300710e-15
    64    1.644903788456e-14
    65    2.573468658645e-01
    66    4.352632290743e-14
    67    3.784483628979e-15
    68    1.916833877979e-15
    69    1.128188234191e-02
    70    1.500112451311e-15
    71    2.199811659045e-02
    72    4.721964841047e-16
    73    1.221543440285e-14
    74   -7.036309610528e-16
    75    1.326592730514e-02
    76   -1.497572325511e-15
    77   -1.020149890974e-14
    78   -1.514513002910e-16
    79   -5.409819033522e-14
    80    1.260553567333e-14
    81    3.684195416437e-01
    82   -4.397399782184e-15
    83    2.299338318041e-14
    84    2.573468658645e-01
    85   -2.881439961648e-14
    86   -1.662551840237e-15
    87    4.320623461916e-16
    88    1.128188234191e-02
    89   -2.113345970506e-15
    90   -2.199811659044e-02
    91    5.970248132991e-15
    92   -8.463074089503e-15
    93   -3.759917032998e-16
    94    1.326592730514e-02
    95    8.034350292837e-16
Sym=X
Ene= 0.989002
Spin=Alpha
Occup=1
     1    4.297673428903e-15
     2   -1.145019858663e-14
     3   -3.833288480599e-14
     4    1.736025852146e-15
     5    7.782462561804e-16
     6   -1.114716883116e-14
     7   -4.523704137305e-15
     8    1.507931336581e-15
     9   -3.785080682279e-14
    10    1.217674593854e-15
    11    6.099926415467e-16
    12   -3.360806980800e-16
    13   -1.477212654481e-16
    14   -2.619158407262e-02
    15    1.424438955938e-14
    16    7.688232323608e-14
    17    2.398113515597e-15
    18    3.930349015784e-16
    19    4.454313619965e-17
    20    2.489952755715e-15
    21   -5.299333169382e-15
    22   -3.661016365389e-14
    23   -7.708022149640e-15
    24   -3.857215862742e-01
    25   -2.618410763397e-15
    26   -2.543682586743e-15
    27   -2.721631615711e-01
    28   -7.178999947871e-16
    29    7.842866000606e-17
    30    1.187228308679e-15
    31    1.449218664500e-02
    32   -1.477956941038e-15
    33    7.112961423308e-03
    34   -9.908556071888e-16
    35    3.728606040034e-14
    36   -5.733691693157e-17
    37   -1.248655042661e-02
    38    3.798736460627e-15
    39    2.006855316205e-15
    40    6.161975527737e-16
    41   -9.028789286600e-14
    42    1.000441714753e-14
    43    3.857215862742e-01
    44   -7.247699176111e-16
    45    8.552434633470e-15
    46    2.721631615711e-01
    47    2.035396650618e-14
    48   -4.397492306759e-15
    49   -1.663973352623e-16
    50   -1.449218664500e-02
    51   -1.335836911023e-15
    52    7.112961423308e-03
    53    6.663973473871e-15
    54    4.338934820342e-14
    55   -1.755810287765e-15
    56    1.248655042661e-02
    57   -5.686681041060e-15
    58    1.668793129367e-15
    59   -7.852778372596e-15
    60    1.344330521893e-14
    61   -1.268607901732e-15
    62    2.241188562534e-01
    63    5.574918405094e-15
    64   -1.142505227806e-14
    65    1.640315649993e-01
    66    3.016001563481e-14
    67    6.676091864959e-16
    68    1.151609575917e-15
    69    2.366856402323e-02
    70   -1.567556869116e-15
    71   -1.998777381321e-02
    72    3.020885630255e-15
    73    2.747702126850e-14
    74   -1.557212888305e-15
    75    7.434611514559e-03
    76    9.359139748194e-16
    77    1.450279698954e-15
    78   -7.861929437088e-15
    79   -2.100034482809e-15
    80   -1.488391975475e-16
    81   -2.241188562534e-01
    82    2.385010844436e-15
    83   -1.515785904014e-14
    84   -1.640315649993e-01
    85    8.898287859421e-15
    86   -4.608057779201e-16
    87   -1.980934509372e-15
    88   -2.366856402323e-02
    89    1.487182425922e-15
    90   -1.998777381321e-02
    91    3.230974848993e-15
    92    2.944668303874e-14
    93    3.735489171932e-16
    94   -7.434611514558e-03
    95   -2.239696696997e-16
Sym=X
Ene= 0.980455
Spin=Alpha
Occup=0
     1   -6.428518959119e-02
     2    1.317846079056e-01
     3    7.195955825912e-01
     4    2.057843600495e-14
     5   -4.010927207582e-16
     6    1.755638066886e-01
     7   -2.186596999426e-13
     8   -1.905377557130e-15
     9    3.871781740608e-01
    10   -1.391142144324e-02
    11   -2.316117546820e-15
    12    5.968184579127e-17
    13    5.401670021576e-03
    14   -3.404542622611e-15
    15   -1.349552785672e-01
    16   -1.120593253980e+00
    17    2.264083510606e-15
    18   -1.221533093684e-15
    19    2.056326501652e-03
    20   -2.784489154080e-02
    21    4.852416016271e-02
    22    5.793333571933e-01
    23    1.394904871930e-01
    24   -2.551528924559e-14
    25    1.264273731655e-02
    26    2.389599383392e-01
    27   -2.209421207023e-14
    28    7.469644620338e-02
    29    1.004861932924e-02
    30   -1.604880297178e-02
    31    2.916362117214e-15
    32   -5.611553014252e-03
    33    6.266889630899e-16
    34   -4.071144356014e-02
    35   -6.764587513136e-01
    36    2.910225968179e-03
    37   -6.604576953572e-17
    38   -6.782499159357e-03
    39   -2.784489154075e-02
    40    4.852416016270e-02
    41    5.793333571922e-01
    42   -1.394904871929e-01
    43    3.351458717599e-14
    44    1.264273731655e-02
    45   -2.389599383381e-01
    46    1.947395147498e-14
    47    7.469644620265e-02
    48    1.004861932928e-02
    49    1.604880297175e-02
    50   -7.806714846576e-17
    51   -5.611553014274e-03
    52   -2.131257476538e-16
    53   -4.071144356017e-02
    54   -6.764587513117e-01
    55   -2.910225968128e-03
    56    3.281517802480e-16
    57   -6.782499159368e-03
    58   -2.141794810133e-02
    59    4.229119214134e-02
    60    2.829818796675e-01
    61   -1.299796548655e-02
    62    1.825633345825e-14
    63   -5.136706867367e-02
    64   -5.268722424618e-02
    65   -9.094848758869e-16
    66   -1.138440170593e-01
    67   -9.197851991281e-03
    68   -2.036595754829e-02
    69    2.561664966426e-15
    70    2.195341735688e-03
    71   -2.157233623811e-15
    72   -5.952817594221e-02
    73   -3.846651812195e-01
    74    1.878924250675e-03
    75   -1.958294240563e-15
    76    1.264430752378e-03
    77   -2.141794810132e-02
    78    4.229119214132e-02
    79    2.829818796681e-01
    80    1.299796548665e-02
    81   -1.356723364584e-14
    82   -5.136706867384e-02
    83    5.268722424610e-02
    84   -6.940697433802e-15
    85   -1.138440170591e-01
    86   -9.197851991287e-03
    87    2.036595754832e-02
    88    6.708552894053e-16
    89    2.195341735717e-03
    90   -1.451652166329e-15
    91   -5.952817594218e-02
    92   -3.846651812197e-01
    93   -1.878924250686e-03
    94   -2.808149702067e-17
    95    1.264430752402e-03
Sym=X
Ene= 0.056216
Spin=Alpha
Occup=0
     1   -4.790175028902e-15
     2    1.702964421145e-14
     3   -3.083237076282e-14
     4    1.028161725961e-15
     5    6.002915546784e-01
     6   -9.008355466838e-15
     7   -3.984782132116e-16
     8    4.646891626097e-02
     9    4.321633886810e-14
    10   -4.121439387479e-15
    11   -5.558765601086e-16
    12    4.523178877618e-02
    13   -7.833858509261e-15
    14   -2.127777692953e-15
    15   -2.870932454889e-14
    16   -2.001934741009e-14
    17   -3.245419918254e-15
    18    1.486768247438e-02
    19   -2.965861373796e-15
    20    4.338150132731e-15
    21   -3.353509741478e-14
    22    7.295728278495e-14
    23    1.367825881462e-14
    24   -4.183137342974e-01
    25   -2.040283094894e-14
    26   -6.828161693994e-14
    27   -2.266737944752e-01
    28   -1.887398104910e-14
    29   -6.762202694697e-16
    30   -4.972288275885e-16
    31    1.388418443797e-02
    32    9.607361507408e-15
    33   -6.288929951144e-03
    34    2.652943873678e-14
    35    2.127716222944e-14
    36    9.307568189927e-15
    37   -1.978198948951e-02
    38    3.151037716347e-15
    39    4.366528028382e-15
    40   -3.071585933415e-14
    41    1.408764639913e-14
    42   -1.779889438849e-14
    43   -4.183137342974e-01
    44   -1.002212670955e-14
    45    3.280092234732e-14
    46   -2.266737944751e-01
    47    2.589741019359e-16
    48    5.819669242871e-17
    49    1.555203258236e-15
    50    1.388418443797e-02
    51    6.877390478205e-15
    52    6.288929951140e-03
    53    1.599473152081e-14
    54    1.290747289733e-14
    55   -2.503607556637e-15
    56   -1.978198948951e-02
    57    2.682812644800e-15
    58   -3.026218981401e-15
    59    1.009611331451e-14
    60    1.593666914216e-14
    61   -7.789102772406e-15
    62    2.029375940553e-01
    63   -3.367454499993e-15
    64    2.148856711411e-14
    65    1.316985856463e-01
    66    1.754302212470e-14
    67   -5.709378871236e-15
    68    2.225835375153e-15
    69   -5.460188031682e-02
    70   -3.401448459974e-15
    71    6.436775048386e-02
    72    4.624738705808e-15
    73   -7.166544520391e-15
    74    4.572886173634e-16
    75    7.521041366415e-03
    76    4.290897151842e-15
    77    3.803095214834e-16
    78   -4.412022637104e-15
    79   -7.093990305539e-14
    80    1.106968999818e-14
    81    2.029375940553e-01
    82    5.074041940470e-15
    83    1.371575216834e-14
    84    1.316985856463e-01
    85   -4.765510469956e-14
    86   -1.122720358164e-14
    87   -6.072982002624e-16
    88   -5.460188031682e-02
    89   -2.307353135036e-15
    90   -6.436775048386e-02
    91   -5.047707439304e-15
    92   -2.304635736188e-15
    93    4.776685384957e-16
    94    7.521041366413e-03
    95    4.029046512879e-15
Sym=X
Ene= 0.040110
Spin=Alpha
Occup=0
     1    1.436095603556e-15
     2   -8.055916333766e-15
     3   -7.345013009962e-15
     4    2.772003568867e-14
     5    1.343807200600e-14
     6    6.394746865261e-16
     7   -1.279672637607e-13
     8    3.262522631026e-15
     9   -2.104704896324e-14
    10    3.106903554976e-16
    11    2.524450358301e-14
    12    2.901151181236e-15
    13   -6.891191412076e-17
    14    9.843832225906e-02
    15    2.061902264525e-14
    16   -1.337857808755e-14
    17    1.883343273394e-14
    18    5.180508542634e-16
    19    1.408242569281e-16
    20   -4.120571807950e-15
    21    1.187226794795e-14
    22    8.030179140758e-14
    23   -5.935573408074e-15
    24    2.855157667257e-01
    25   -6.789001883948e-15
    26    8.162816222124e-15
    27    2.138775371262e-01
    28    6.074258453127e-14
    29    4.292981757730e-14
    30   -1.936142252035e-15
    31    8.442341497486e-02
    32   -1.082493382489e-14
    33   -1.568663311254e-02
    34   -2.091668753713e-14
    35   -2.795242150157e-14
    36    1.245374718037e-14
    37    1.491124428578e-02
    38    2.481864770351e-16
    39    2.440638852609e-15
    40    2.566407833803e-14
    41   -1.444463504947e-13
    42   -1.809630544635e-15
    43   -2.855157667258e-01
    44   -1.608732414318e-14
    45   -3.439363203802e-14
    46   -2.138775371263e-01
    47    4.468447765576e-14
    48   -5.843914228458e-14
    49    9.361526937751e-15
    50   -8.442341497486e-02
    51    7.100312760092e-15
    52   -1.568663311254e-02
    53   -4.998294341566e-16
    54    2.740381458639e-15
    55   -1.474684228446e-15
    56   -1.491124428578e-02
    57   -1.359205311364e-14
    58    1.115998171786e-16
    59    5.289228015638e-14
    60    2.968122108706e-14
    61   -1.000451894404e-14
    62    5.555197721331e-01
    63    2.110165364516e-14
    64   -4.464714308937e-14
    65    2.315230277646e-01
    66   -4.054935830585e-14
    67   -1.796392179060e-14
    68   -6.607901877360e-15
    69   -9.498178161562e-04
    70    1.727816588366e-15
    71   -3.590742689995e-02
    72   -1.022752348543e-14
    73   -5.434194779883e-14
    74   -1.210833928959e-14
    75    1.899679661491e-02
    76    4.290605621865e-15
    77    3.849755469061e-17
    78   -5.732689382279e-14
    79    6.833557525774e-14
    80   -4.809456753659e-16
    81   -5.555197721331e-01
    82   -3.477422334863e-14
    83   -5.184654470805e-14
    84   -2.315230277646e-01
    85    7.415535663604e-14
    86    1.043770339408e-14
    87    2.818960471059e-16
    88    9.498178161542e-04
    89   -2.293954820377e-15
    90   -3.590742689995e-02
    91    4.087683529100e-15
    92    5.064473726958e-14
    93    5.347746445023e-15
    94   -1.899679661491e-02
    95    1.174712177211e-14
Sym=X
Ene= 0.030747
Spin=Alpha
Occup=0
     1    6.230282781867e-15
     2   -1.533943848453e-13
     3   -7.714089882000e-14
     4    6.629408293457e-01
     5   -1.015616701098e-14
     6    6.544860257745e-16
     7    1.121274215137e-01
     8    3.141988019158e-14
     9    1.221486623242e-12
    10    8.747533272760e-15
    11    8.396239056109e-02
    12    2.690194426058e-16
    13   -3.169525136610e-14
    14   -3.440262208259e-14
    15   -1.017917186214e-13
    16   -1.342450178998e-12
    17    3.099376454235e-02
    18   -3.341206201158e-15
    19    1.221426709402e-13
    20    4.619501005950e-02
    21   -1.567019797249e-01
    22   -2.345771815609e-01
    23    3.328470424969e-01
    24    1.545806935895e-14
    25   -1.596964636383e-01
    26    2.178784304935e-01
    27    4.072015013948e-14
    28    8.799755773010e-03
    29    4.932576999170e-02
    30   -6.261884059302e-02
    31   -2.343267042945e-14
    32   -1.907407255327e-02
    33    3.921894302921e-14
    34   -6.478299308713e-02
    35   -1.528886973533e-01
    36   -2.264425258509e-03
    37   -5.536925848929e-14
    38   -2.231523990325e-02
    39   -4.619501005947e-02
    40    1.567019797241e-01
    41    2.345771815634e-01
    42    3.328470424972e-01
    43   -2.898524707400e-15
    44    1.596964636386e-01
    45    2.178784304943e-01
    46   -6.092440375867e-14
    47   -8.799755773495e-03
    48   -4.932576999155e-02
    49   -6.261884059312e-02
    50   -6.938152587069e-16
    51    1.907407255337e-02
    52    2.126923144521e-14
    53    6.478299308696e-02
    54    1.528886973540e-01
    55   -2.264425258601e-03
    56    7.251688953320e-14
    57    2.231523990332e-02
    58   -2.620704401004e-02
    59    1.171490148695e-01
    60    4.223652172928e-02
    61    3.459959479909e-01
    62   -2.135656102054e-16
    63   -7.548502222046e-02
    64    1.345569217691e-01
    65    1.201648557628e-13
    66   -6.491513555235e-02
    67    4.684779458708e-02
    68    5.037215930881e-02
    69   -4.619037219484e-14
    70   -4.156316991400e-02
    71    3.970510906041e-14
    72    3.941677220521e-02
    73    6.040310340826e-02
    74    5.735559907599e-03
    75   -9.303621378060e-14
    76   -1.318728358356e-02
    77    2.620704401009e-02
    78   -1.171490148686e-01
    79   -4.223652173329e-02
    80    3.459959479909e-01
    81    8.016584249321e-16
    82    7.548502222079e-02
    83    1.345569217680e-01
    84   -1.329443838274e-13
    85    6.491513555285e-02
    86   -4.684779458727e-02
    87    5.037215930871e-02
    88    2.249171928459e-14
    89    4.156316991412e-02
    90    2.282032723119e-14
    91   -3.941677220507e-02
    92   -6.040310340551e-02
    93    5.735559907446e-03
    94    1.169971928382e-13
    95    1.318728358364e-02
Sym=X
Ene= 0.028040
Spin=Alpha
Occup=0
     1    4.353306478251e-02
     2   -2.089044378448e-01
     3   -7.617947622068e-02
     4   -4.550989926183e-14
     5   -2.829052963553e-15
     6    6.152588222521e-01
     7   -2.321000426397e-13
     8   -1.385056897011e-14
     9   -1.212553556713e-02
    10   -3.184538170088e-02
    11   -2.097993232656e-15
    12    8.202710501970e-16
    13    7.279898651615e-02
    14   -2.495183723993e-15
    15   -2.272278965409e-01
    16   -2.396758270545e-01
    17   -2.819723443859e-15
    18    4.804817632734e-15
    19   -2.167139921954e-02
    20   -9.749981447263e-03
    21    1.448240745363e-02
    22   -1.038735950962e-01
    23   -2.442226701334e-01
    24   -3.013281678824e-14
    25    3.453800421857e-01
    26   -1.316453685293e-02
    27    6.243351643804e-14
    28    1.954653753014e-01
    29    4.585053485816e-02
    30    4.872891808026e-02
    31   -1.720460691528e-14
    32   -1.916368623588e-02
    33   -4.401600026592e-15
    34    1.292781826322e-02
    35    4.116931075630e-02
    36   -4.739187465755e-03
    37   -2.127947787285e-16
    38    1.753067408861e-02
    39   -9.749981447403e-03
    40    1.448240745391e-02
    41   -1.038735950931e-01
    42    2.442226701327e-01
    43   -3.465813955032e-14
    44    3.453800421859e-01
    45    1.316453684864e-02
    46    4.660935979285e-14
    47    1.954653753026e-01
    48    4.585053485818e-02
    49   -4.872891808030e-02
    50    5.383944968786e-15
    51   -1.916368623586e-02
    52   -6.411949378293e-15
    53    1.292781826323e-02
    54    4.116931074911e-02
    55    4.739187465626e-03
    56    1.515614605119e-15
    57    1.753067408864e-02
    58   -5.510522000688e-03
    59   -1.700635733409e-02
    60    9.734839510244e-02
    61   -5.306792483939e-02
    62    6.193108969126e-14
    63    2.529856589214e-01
    64    2.806715941146e-02
    65   -6.229575291742e-14
    66    1.297726847115e-01
    67    2.848709200053e-02
    68    1.104309767032e-01
    69    1.190511180455e-14
    70   -1.910695326975e-02
    71    1.186764125387e-14
    72    1.419127618454e-01
    73    1.668754561319e-01
    74   -1.344488901094e-02
    75   -5.249462052645e-15
    76   -6.350936894706e-03
    77   -5.510522000737e-03
    78   -1.700635733398e-02
    79    9.734839510235e-02
    80    5.306792483926e-02
    81    9.086615241270e-15
    82    2.529856589216e-01
    83   -2.806715941285e-02
    84   -3.673479001441e-14
    85    1.297726847122e-01
    86    2.848709200055e-02
    87   -1.104309767031e-01
    88   -1.838343235320e-14
    89   -1.910695326969e-02
    90   -1.352978450745e-15
    91    1.419127618455e-01
    92    1.668754561335e-01
    93    1.344488901089e-02
    94    7.709247489800e-15
    95   -6.350936894774e-03
Sym=X
Ene= 0.023796
Spin=Alpha
Occup=0
     1   -1.058109758487e-01
     2    6.918635640290e-01
     3    1.833634430996e-01
     4    2.552665844169e-13
     5    1.746272078023e-14
     6    7.691928335265e-02
     7    2.007184100908e-14
     8    7.003926309949e-15
     9   -1.248111825714e-01
    10   -1.692758694512e-02
    11    3.190994242885e-14
    12   -7.136313247825e-15
    13   -9.173659375329e-02
    14    1.249465038164e-14
    15   -3.935727286535e-01
    16   -4.280189738050e-02
    17    4.875344868464e-14
    18   -8.235007132945e-15
    19   -8.174475180154e-03
    20    6.353725485749e-02
    21   -3.326987174654e-01
    22   -2.324032337343e-01
    23    1.897614369514e-01
    24    8.941662099279e-14
    25   -2.235469384756e-01
    26   -6.238373772588e-02
    27   -1.554758025660e-13
    28   -1.223944233804e-01
    29   -1.451955919078e-02
    30    2.906528849816e-02
    31    2.790655888853e-14
    32    7.488127605779e-03
    33   -1.509133431569e-15
    34    1.758340475967e-01
    35    2.641811378385e-01
    36    5.408163676435e-03
    37    2.211298300201e-14
    38   -1.921396002929e-02
    39    6.353725485711e-02
    40   -3.326987174648e-01
    41   -2.324032337290e-01
    42   -1.897614369525e-01
    43    8.922236674446e-14
    44   -2.235469384749e-01
    45    6.238373771485e-02
    46   -7.835360066146e-14
    47   -1.223944233761e-01
    48   -1.451955919085e-02
    49   -2.906528849827e-02
    50   -1.471037764960e-15
    51    7.488127605845e-03
    52   -1.317809356848e-16
    53    1.758340475964e-01
    54    2.641811378225e-01
    55   -5.408163676630e-03
    56   -2.507208249560e-14
    57   -1.921396002915e-02
    58    1.723206084462e-02
    59   -7.008592341792e-02
    60   -2.424117804909e-01
    61    1.539320884383e-01
    62   -4.748813244290e-14
    63    2.251320784176e-01
    64   -6.063682777004e-03
    65    4.175913965491e-15
    66    1.070442487804e-02
    67   -1.126814795442e-02
    68    3.571770060021e-02
    69    6.981050595712e-15
    70    3.329192290868e-02
    71   -2.733633570939e-14
    72    1.504184481181e-01
    73    2.688419897841e-01
    74   -1.135685512569e-02
    75    4.057275297362e-14
    76   -1.486386498918e-02
    77    1.723206084472e-02
    78   -7.008592341738e-02
    79   -2.424117805023e-01
    80   -1.539320884385e-01
    81   -7.695671681736e-14
    82    2.251320784184e-01
    83    6.063682781746e-03
    84    1.736840659079e-13
    85    1.070442487592e-02
    86   -1.126814795448e-02
    87   -3.571770059998e-02
    88    1.185138318689e-14
    89    3.329192290848e-02
    90    1.859924908077e-15
    91    1.504184481179e-01
    92    2.688419897851e-01
    93    1.135685512560e-02
    94   -3.711909662486e-14
    95   -1.486386498903e-02
Sym=X
Ene= 0.022850
Spin=Alpha
Occup=0
     1    1.982391445316e-13
     2   -3.433221416570e-13
     3   -2.786960109875e-12
     4    2.314574184308e-01
     5   -6.512986013274e-15
     6   -6.039337211941e-13
     7    2.930658815940e-02
     8    1.916689498295e-14
     9   -2.208371129705e-12
    10   -1.248039862525e-13
    11    1.079575950339e-03
    12   -2.032905533197e-15
    13    6.183433412839e-14
    14   -1.513640464477e-14
    15    1.308032187875e-13
    16    4.716072998827e-12
    17    2.521472088192e-02
    18   -3.939387241005e-15
    19   -1.154781770553e-13
    20    7.018153378722e-02
    21   -3.571123863264e-01
    22   -5.921251258575e-01
    23   -2.817312044887e-01
    24    1.948408640503e-14
    25   -1.657182975145e-01
    26    5.879305072695e-02
    27    3.396826580922e-14
    28    1.801303140192e-01
    29    2.063721413949e-02
    30    4.345277702998e-02
    31   -2.723891210251e-14
    32    1.231115688617e-02
    33    1.524816381397e-14
    34    3.025252094738e-01
    35    4.291994831764e-01
    36    2.316994692198e-02
    37   -3.766584245003e-14
    38    1.075273003677e-02
    39   -7.018153378751e-02
    40    3.571123863266e-01
    41    5.921251258617e-01
    42   -2.817312044890e-01
    43    2.035315696238e-14
    44    1.657182975151e-01
    45    5.879305072562e-02
    46   -7.849746526551e-14
    47   -1.801303140175e-01
    48   -2.063721413935e-02
    49    4.345277703002e-02
    50    2.158566880170e-14
    51   -1.231115688631e-02
    52    5.698920739564e-15
    53   -3.025252094740e-01
    54   -4.291994831822e-01
    55    2.316994692210e-02
    56    4.883008130791e-14
    57   -1.075273003674e-02
    58   -6.081014740028e-03
    59    4.744740477693e-02
    60   -5.761518805891e-02
    61   -3.441376453287e-02
    62    2.911484245631e-14
    63   -3.324050945816e-01
    64    4.262687971538e-02
    65    7.599843382478e-14
    66   -1.718085402010e-01
    67   -4.394118368273e-02
    68   -4.298204527325e-03
    69    5.679742987593e-15
    70   -2.832224792945e-03
    71    3.430341072663e-14
    72   -1.302819602328e-01
    73   -2.713197396893e-01
    74    2.107831309412e-02
    75   -6.665054154224e-14
    76    1.098722135742e-02
    77    6.081014739669e-03
    78   -4.744740477642e-02
    79    5.761518806748e-02
    80   -3.441376453180e-02
    81   -2.371373160814e-14
    82    3.324050945804e-01
    83    4.262687971871e-02
    84   -7.908975088327e-14
    85    1.718085401969e-01
    86    4.394118368278e-02
    87   -4.298204527482e-03
    88   -9.777149965025e-15
    89    2.832224792959e-03
    90    2.600670062026e-14
    91    1.302819602330e-01
    92    2.713197396773e-01
    93    2.107831309416e-02
    94    7.246939688727e-14
    95   -1.098722135757e-02
Sym=X
Ene= 0.021705
Spin=Alpha
Occup=0
     1    2.219939064773e-02
     2   -1.375674919212e-01
     3   -3.447952144824e-02
     4    5.430764536191e-13
     5    1.801632563745e-15
     6    4.481445923531e-01
     7   -2.147027792494e-12
     8   -2.776147748942e-14
     9   -1.277414000827e-01
    10    6.980003478958e-02
    11    7.910027666713e-14
    12    3.643690587454e-15
    13   -3.172108173223e-02
    14   -5.916638112682e-15
    15   -3.480118413387e-02
    16   -8.643091141548e-02
    17    3.492261144261e-14
    18    7.729997325667e-15
    19   -1.294171205746e-02
    20   -6.778408624766e-02
    21    3.383142234883e-01
    22    2.985711751347e-01
    23   -2.059777120138e-01
    24   -6.718106760669e-14
    25   -3.784689388340e-01
    26   -8.454602798064e-02
    27    1.086150402387e-13
    28   -9.841517407309e-02
    29   -3.311306348314e-02
    30    3.976508186438e-02
    31   -1.757165875921e-14
    32    1.571965547009e-02
    33   -6.433111975497e-15
    34   -3.028629399026e-02
    35    8.697272442615e-02
    36    1.889875568098e-02
    37    2.811566548628e-15
    38   -4.992485284708e-03
    39   -6.778408624780e-02
    40    3.383142234888e-01
    41    2.985711751349e-01
    42    2.059777120136e-01
    43   -4.415372464692e-14
    44   -3.784689388335e-01
    45    8.454602797139e-02
    46    4.485424377023e-14
    47   -9.841517407330e-02
    48   -3.311306348309e-02
    49   -3.976508186486e-02
    50    3.071730033199e-15
    51    1.571965546985e-02
    52   -8.119263360847e-16
    53   -3.028629399104e-02
    54    8.697272441838e-02
    55   -1.889875568108e-02
    56    3.580933553030e-15
    57   -4.992485284652e-03
    58    6.542754351106e-02
    59   -3.245868374343e-01
    60   -3.844914009941e-01
    61    2.128223619469e-01
    62    1.199214829882e-14
    63   -2.698782275527e-01
    64    9.560931280437e-02
    65   -5.119603750153e-16
    66   -2.137389510888e-01
    67    8.399304368124e-02
    68   -5.323137593348e-02
    69    2.389517112305e-15
    70   -4.939276873156e-03
    71   -3.517265014079e-15
    72    1.186495784419e-01
    73    8.616685475258e-02
    74    1.911878108681e-02
    75   -1.347752592544e-15
    76   -1.418899581045e-02
    77    6.542754351112e-02
    78   -3.245868374353e-01
    79   -3.844914009990e-01
    80   -2.128223619471e-01
    81    4.904912745395e-14
    82   -2.698782275525e-01
    83   -9.560931279865e-02
    84   -9.458863559974e-14
    85   -2.137389510894e-01
    86    8.399304368107e-02
    87    5.323137593357e-02
    88   -8.288616445355e-15
    89   -4.939276873326e-03
    90   -5.617098226275e-15
    91    1.186495784418e-01
    92    8.616685475162e-02
    93   -1.911878108675e-02
    94   -1.355216954798e-15
    95   -1.418899581041e-02
Sym=X
Ene= 0.020992
Spin=Alpha
Occup=0
     1   -4.285078990282e-14
     2   -2.015853893972e-13
     3    1.269106806521e-12
     4    3.656592781496e-01
     5   -3.219410169271e-15
     6    1.478936821166e-13
     7    1.293379607769e-01
     8    6.514161338167e-15
     9    9.004253944908e-14
    10    3.489254620135e-15
    11    8.222940191167e-02
    12    5.200275352911e-16
    13   -2.186623002704e-14
    14    1.741863079821e-15
    15   -2.247914592559e-13
    16   -9.195404492383e-14
    17    2.141315554325e-02
    18   -6.231128535585e-15
    19   -6.415621233570e-15
    20    4.358735278559e-02
    21   -2.269426787783e-01
    22   -3.003064600069e-01
    23    2.377529360369e-01
    24   -1.569836766439e-15
    25   -1.943641871002e-02
    26    1.825990812533e-01
    27    6.735272084603e-15
    28    5.746811808272e-02
    29    6.560112026440e-03
    30    3.088865418701e-02
    31   -2.493307053949e-14
    32   -1.519905937230e-02
    33   -3.237917861031e-15
    34    6.222014011625e-02
    35   -9.479985472585e-02
    36   -9.584706107131e-03
    37    2.907782832196e-14
    38   -1.326499375282e-02
    39   -4.358735278559e-02
    40    2.269426787788e-01
    41    3.003064600062e-01
    42    2.377529360366e-01
    43   -3.230818509892e-14
    44    1.943641870996e-02
    45    1.825990812539e-01
    46    1.397728693192e-14
    47   -5.746811808518e-02
    48   -6.560112026217e-03
    49    3.088865418696e-02
    50    4.487358546680e-14
    51    1.519905937217e-02
    52   -1.609535749080e-14
    53   -6.222014011637e-02
    54    9.479985472788e-02
    55   -9.584706106965e-03
    56   -1.020125646592e-14
    57    1.326499375262e-02
    58    1.049178593303e-01
    59   -5.594169152557e-01
    60   -7.684548593678e-01
    61   -4.898706711408e-01
    62    6.942941321675e-15
    63    4.675392830016e-02
    64   -3.087751424326e-01
    65    4.847256183847e-15
    66   -1.299539846998e-01
    67   -2.204878214469e-02
    68   -6.151308388181e-03
    69    4.689797522470e-14
    70    3.555739425475e-02
    71    2.301878820585e-14
    72    2.009572545561e-01
    73    4.086483503555e-02
    74   -9.956045107117e-03
    75    3.701869159701e-14
    76    2.780713909975e-02
    77   -1.049178593302e-01
    78    5.594169152565e-01
    79    7.684548593631e-01
    80   -4.898706711406e-01
    81   -1.098040752025e-14
    82   -4.675392830050e-02
    83   -3.087751424346e-01
    84   -3.623302054232e-15
    85    1.299539847000e-01
    86    2.204878214464e-02
    87   -6.151308388125e-03
    88   -5.368335720019e-14
    89   -3.555739425472e-02
    90   -8.252256366381e-16
    91   -2.009572545557e-01
    92   -4.086483503375e-02
    93   -9.956045107254e-03
    94   -2.775422289618e-14
    95   -2.780713909962e-02
Sym=X
Ene= 0.017799
Spin=Alpha
Occup=0
     1    4.441209474258e-14
     2   -1.828862833582e-13
     3   -9.403085834626e-13
     4    3.447082613466e-01
     5   -5.240008569690e-15
     6   -2.572525106419e-13
     7   -1.191711220761e-01
     8    2.219893157118e-15
     9    8.925720494317e-13
    10   -4.159846010285e-14
    11   -4.754433935934e-02
    12    1.399209823525e-15
    13   -2.408173571587e-14
    14   -3.216415762127e-14
    15   -7.341827235389e-14
    16   -5.865521181014e-14
    17    1.878450934751e-03
    18    1.080084168746e-14
    19    1.382663214238e-13
    20   -3.079840340919e-02
    21    2.265912670615e-01
    22    3.248553514055e-01
    23   -3.381638947672e-02
    24    2.322335968289e-14
    25   -5.245958817913e-01
    26   -2.391673949611e-02
    27    8.497348942122e-14
    28   -2.475538311301e-01
    29   -6.383178272050e-02
    30   -1.828943903039e-02
    31   -4.501815689556e-14
    32    3.311595994584e-02
    33    9.657974512070e-15
    34    1.403113301182e-03
    35    7.081755070148e-02
    36    2.918446036806e-02
    37   -7.274123823450e-14
    38   -3.014048004796e-02
    39    3.079840340909e-02
    40   -2.265912670637e-01
    41   -3.248553513962e-01
    42   -3.381638947610e-02
    43   -8.361736709856e-15
    44    5.245958817915e-01
    45   -2.391673949625e-02
    46   -8.574741868966e-14
    47    2.475538311285e-01
    48    6.383178272058e-02
    49   -1.828943903059e-02
    50    3.833560082652e-14
    51   -3.311595994567e-02
    52    3.233735941586e-15
    53   -1.403113301508e-03
    54   -7.081755070372e-02
    55    2.918446036762e-02
    56    7.282190486877e-14
    57    3.014048004813e-02
    58   -5.513101573201e-02
    59    3.145391966289e-01
    60    3.992978501218e-01
    61   -3.428805486406e-01
    62    1.774723203269e-14
    63    3.810335732707e-01
    64   -6.574033858435e-02
    65    1.844821351957e-13
    66    2.233263777764e-01
    67   -2.312201739807e-02
    68    7.749627333875e-03
    69   -7.182937417300e-15
    70    7.663506147295e-03
    71    6.343174187754e-14
    72   -1.408747590689e-01
    73   -3.555748874658e-02
    74   -2.761963374919e-02
    75   -1.186175538141e-13
    76    9.657031369126e-03
    77    5.513101573204e-02
    78   -3.145391966277e-01
    79   -3.992978501265e-01
    80   -3.428805486405e-01
    81   -1.397546076023e-14
    82   -3.810335732705e-01
    83   -6.574033858492e-02
    84   -1.930769013271e-13
    85   -2.233263777791e-01
    86    2.312201739790e-02
    87    7.749627333776e-03
    88   -1.062363364679e-14
    89   -7.663506147049e-03
    90    6.810334678511e-14
    91    1.408747590688e-01
    92    3.555748874578e-02
    93   -2.761963374935e-02
    94    1.245764051044e-13
    95   -9.657031369097e-03
Sym=X
Ene= 0.017093
Spin=Alpha
Occup=0
     1    2.153617549215e-02
     2   -2.601302841314e-01
     3    1.763609234741e-01
     4    1.581930867219e-13
     5   -2.911347719181e-15
     6   -1.966764570858e-01
     7   -5.612488861637e-13
     8   -1.160847734074e-14
     9    2.056649539526e-02
    10    5.942963535942e-02
    11    2.360879942141e-14
    12    6.874286162151e-15
    13    6.163173168910e-04
    14   -1.437350297286e-14
    15    3.252280271899e-01
    16   -3.270875022535e-02
    17    3.025311164028e-14
    18   -2.860222045840e-15
    19   -1.122731107372e-03
    20   -3.165924380519e-02
    21    2.148758910065e-01
    22    1.661086613766e-01
    23    3.263743838556e-01
    24   -5.365678292408e-14
    25    1.622863160166e-01
    26   -7.677079825899e-04
    27    1.145575276640e-13
    28   -1.522949333590e-01
    29   -6.292907302959e-02
    30    4.353695450291e-03
    31   -3.238149199222e-14
    32    5.279616971145e-02
    33    4.817262913797e-15
    34   -2.410594195782e-01
    35   -3.035352307814e-01
    36   -1.180227995156e-02
    37   -4.451009211696e-14
    38   -1.979290219688e-02
    39   -3.165924380526e-02
    40    2.148758910065e-01
    41    1.661086613781e-01
    42   -3.263743838558e-01
    43   -8.205511305091e-14
    44    1.622863160168e-01
    45    7.677079798616e-04
    46    3.589794750904e-16
    47   -1.522949333590e-01
    48   -6.292907302962e-02
    49   -4.353695450500e-03
    50    4.119044961708e-14
    51    5.279616971143e-02
    52    3.593351446524e-15
    53   -2.410594195783e-01
    54   -3.035352307848e-01
    55    1.180227995148e-02
    56    5.284291564242e-14
    57   -1.979290219694e-02
    58    3.285813318400e-02
    59   -2.324888730377e-01
    60   -1.244496531770e-01
    61    2.844578294709e-01
    62   -3.365963264698e-15
    63    1.560832997913e-01
    64   -1.270023116593e-01
    65    1.279457591682e-13
    66    3.395748646872e-02
    67   -5.626339623555e-02
    68    1.082509120965e-01
    69    8.379335382858e-15
    70    6.693681279993e-02
    71    4.141969407747e-14
    72    2.935751885988e-01
    73    1.321905796525e-01
    74   -1.680278052813e-02
    75   -7.623624431318e-14
    76   -1.395852540846e-02
    77    3.285813318396e-02
    78   -2.324888730381e-01
    79   -1.244496531766e-01
    80   -2.844578294711e-01
    81   -6.167354127585e-14
    82    1.560832997911e-01
    83    1.270023116607e-01
    84   -8.068361981040e-14
    85    3.395748646878e-02
    86   -5.626339623550e-02
    87   -1.082509120965e-01
    88   -2.807688966034e-14
    89    6.693681279994e-02
    90    4.719682440342e-14
    91    2.935751885989e-01
    92    1.321905796513e-01
    93    1.680278052809e-02
    94    6.688852885932e-14
    95   -1.395852540847e-02
Sym=X
Ene= 0.015283
Spin=Alpha
Occup=0
     1    5.868236684073e-14
     2   -4.939545590928e-13
     3   -8.029526550139e-13
     4    7.452708700591e-02
     5   -4.904402893548e-15
     6   -4.025593756861e-13
     7   -2.586102764000e-01
     8    1.600128844108e-14
     9    1.190218034230e-13
    10    1.571952892282e-13
    11   -1.441178077134e-01
    12    3.612869022143e-15
    13   -4.261320928688e-14
    14    6.302996478429e-14
    15    2.267772700627e-14
    16    1.710089394156e-13
    17   -2.164702880915e-02
    18    2.271397182267e-15
    19    7.178356423398e-14
    20    1.950035826433e-02
    21   -1.521587692320e-01
    22    6.995524546962e-02
    23   -3.417858206165e-01
    24   -1.753510779991e-14
    25   -3.569396002558e-02
    26    1.797588081645e-02
    27   -8.805148828584e-14
    28   -7.643557866057e-02
    29   -5.883510043272e-02
    30   -6.975594353237e-02
    31   -1.017380671972e-14
    32    2.101627520032e-02
    33   -4.390570463171e-14
    34    2.233082573660e-01
    35    1.680977554934e-01
    36    1.804528940563e-02
    37    1.247593677465e-13
    38    3.892832302169e-03
    39   -1.950035826439e-02
    40    1.521587692301e-01
    41   -6.995524546300e-02
    42   -3.417858206156e-01
    43    7.100952607898e-15
    44    3.569396002523e-02
    45    1.797588081563e-02
    46    7.373524816068e-14
    47    7.643557866251e-02
    48    5.883510043244e-02
    49   -6.975594353281e-02
    50    9.880137243955e-15
    51   -2.101627519985e-02
    52   -5.205508867649e-14
    53   -2.233082573663e-01
    54   -1.680977554968e-01
    55    1.804528940509e-02
    56   -1.168486587140e-13
    57   -3.892832301987e-03
    58    2.421566211146e-02
    59   -2.253657322686e-01
    60   -1.503397161738e-03
    61    3.312291327466e-01
    62   -5.549068413305e-15
    63    4.256772839953e-01
    64    2.765663923095e-02
    65   -1.673362594002e-13
    66   -8.797221772737e-02
    67    3.287251774919e-02
    68   -1.889754124403e-02
    69    8.612272283079e-14
    70   -2.272372703445e-02
    71   -2.135632312232e-14
    72    3.452430539639e-01
    73    2.700873601611e-01
    74   -1.273543188530e-02
    75    1.947091044943e-13
    76   -2.506950416836e-02
    77   -2.421566211158e-02
    78    2.253657322681e-01
    79    1.503397167712e-03
    80    3.312291327464e-01
    81    8.441066803353e-15
    82   -4.256772839951e-01
    83    2.765663923457e-02
    84    1.775297621600e-13
    85    8.797221772319e-02
    86   -3.287251774908e-02
    87   -1.889754124445e-02
    88   -8.973901091098e-14
    89    2.272372703466e-02
    90   -4.830869701920e-15
    91   -3.452430539647e-01
    92   -2.700873601681e-01
    93   -1.273543188503e-02
    94   -1.926202765381e-13
    95    2.506950416821e-02
Sym=X
Ene= 0.015261
Spin=Alpha
Occup=0
     1    3.575042554074e-04
     2    1.563583478566e-01
     3   -3.387228878671e-01
     4    6.079459503496e-14
     5   -8.410742605373e-15
     6   -1.123993170555e-02
     7   -6.353536909442e-13
     8   -5.539497717368e-16
     9    5.760775718290e-02
    10   -2.720799341891e-01
    11   -2.524775268289e-14
    12   -2.069204035994e-15
    13    6.075930518338e-02
    14    6.406486102762e-15
    15   -3.705729662986e-01
    16    4.163544242739e-01
    17    4.146593392062e-14
    18    1.169459487923e-14
    19   -3.897484830398e-03
    20   -1.940146912695e-02
    21    2.508416782113e-01
    22   -6.780768792006e-02
    23    3.606709701411e-02
    24   -4.751748469540e-14
    25   -1.045245620515e-02
    26   -1.245163312566e-01
    27    5.950843934916e-14
    28   -5.316114160308e-03
    29    1.548560790632e-01
    30   -1.184079723001e-01
    31   -1.211494920220e-14
    32   -1.416023452791e-01
    33   -6.082722125011e-15
    34   -2.826415805368e-01
    35    2.627718328495e-01
    36   -3.300171463586e-03
    37    1.405235630118e-14
    38   -4.750782111874e-03
    39   -1.940146912697e-02
    40    2.508416782116e-01
    41   -6.780768792276e-02
    42   -3.606709701445e-02
    43    9.121212873487e-15
    44   -1.045245620489e-02
    45    1.245163312533e-01
    46    2.905789466078e-14
    47   -5.316114159577e-03
    48    1.548560790632e-01
    49    1.184079723001e-01
    50   -2.375961918377e-14
    51   -1.416023452791e-01
    52    1.381075507707e-14
    53   -2.826415805373e-01
    54    2.627718328474e-01
    55    3.300171463642e-03
    56   -5.682577750718e-15
    57   -4.750782111862e-03
    58    1.294377985085e-02
    59    1.172223048904e-02
    60   -2.449478081914e-01
    61    1.877502188120e-01
    62    8.156017557004e-14
    63    1.570107498908e-01
    64   -7.719110423848e-02
    65   -1.340446970059e-13
    66   -1.126240073212e-01
    67   -6.690130917488e-02
    68   -1.762121534310e-01
    69    2.746655716246e-15
    70    9.902629997371e-03
    71   -2.109554908964e-15
    72   -6.765449928817e-03
    73    2.422850498548e-01
    74   -2.449270989206e-03
    75    2.007335550732e-14
    76   -8.274298523275e-03
    77    1.294377985090e-02
    78    1.172223048975e-02
    79   -2.449478081974e-01
    80   -1.877502188117e-01
    81    6.448964297012e-14
    82    1.570107498906e-01
    83    7.719110424178e-02
    84   -4.032978014262e-14
    85   -1.126240073238e-01
    86   -6.690130917487e-02
    87    1.762121534311e-01
    88   -5.295080647708e-15
    89    9.902629997341e-03
    90   -2.986015571797e-14
    91   -6.765449929133e-03
    92    2.422850498532e-01
    93    2.449270989145e-03
    94   -1.107274396738e-14
    95   -8.274298523233e-03
Sym=X
Ene= 0.010874
Spin=Alpha
Occup=0
     1    9.388661837418e-15
     2   -6.269083689981e-14
     3    1.858774551375e-13
     4    8.511931236830e-15
     5    7.593426964498e-01
     6   -1.867745345198e-15
     7   -1.456967534657e-14
     8   -8.491788188041e-01
     9    4.294665348758e-16
    10    1.430072051578e-14
    11    2.776729650092e-15
    12   -9.400560249577e-02
    13    2.378286495794e-14
    14    5.467753717022e-15
    15    5.612595282531e-14
    16   -6.071963769543e-14
    17   -1.455697679157e-14
    18   -7.828671076979e-02
    19    2.434465039577e-14
    20   -9.153250875973e-15
    21    4.118336930275e-14
    22    3.722400414345e-14
    23   -4.740153481075e-14
    24    2.822133605352e-01
    25    4.067494367606e-14
    26    6.738316246410e-14
    27   -5.578750619344e-02
    28   -8.974097218346e-14
    29    1.996013325814e-14
    30    3.454277259928e-16
    31   -8.244942806273e-02
    32   -1.962491356042e-14
    33    6.311115676721e-02
    34   -6.735333911647e-14
    35    4.764623111027e-14
    36   -7.215089812163e-15
    37    7.263882080891e-04
    38   -3.686380170428e-15
    39   -8.369442255748e-15
    40    1.060140724820e-13
    41   -5.619513731853e-14
    42    7.220891632159e-14
    43    2.822133605352e-01
    44    2.462490848570e-14
    45   -1.245027297314e-13
    46   -5.578750619348e-02
    47   -7.267716973915e-14
    48    1.238428036744e-14
    49   -1.974885245458e-14
    50   -8.244942806274e-02
    51   -1.551081600042e-14
    52   -6.311115676721e-02
    53   -7.056421089277e-14
    54    4.108795015904e-14
    55    1.983762237506e-14
    56    7.263882080887e-04
    57    4.380542628407e-15
    58    6.297630740951e-15
    59    2.758983000308e-14
    60   -1.014969409604e-13
    61    1.326207830759e-14
    62   -9.820459387900e-02
    63    2.369675823647e-15
    64   -2.189032846054e-14
    65    1.339472584749e-01
    66   -7.768160883402e-14
    67    1.908133828497e-14
    68    2.472258766696e-15
    69   -1.759643069547e-02
    70    1.611021788829e-14
    71   -2.472208492466e-01
    72    5.041418037279e-15
    73   -4.645938466747e-14
    74    2.011938818204e-15
    75    2.438519550814e-02
    76    2.247605158833e-15
    77    1.153332880413e-15
    78    5.261161964465e-14
    79   -8.941085066497e-14
    80   -4.350542475993e-14
    81   -9.820459387898e-02
    82   -5.549829097911e-15
    83   -5.100054679272e-14
    84    1.339472584749e-01
    85    4.944944147926e-15
    86    7.608608343269e-15
    87   -3.673338767702e-16
    88   -1.759643069547e-02
    89    1.668830604111e-14
    90    2.472208492466e-01
    91    1.882298915074e-14
    92    1.455645678709e-14
    93    4.467564557450e-15
    94    2.438519550814e-02
    95    1.332612828795e-15
Sym=X
Ene= 0.010327
Spin=Alpha
Occup=0
     1   -2.749355528140e-03
     2    9.209726661224e-03
     3    2.574829498085e-01
     4   -2.095373012783e-13
     5   -1.552591255773e-14
     6   -3.900603896729e-01
     7    5.166436886140e-13
     8    7.369953384698e-15
     9    1.467867673679e-01
    10    2.282290866591e-02
    11    1.920842052427e-14
    12    2.551052067907e-14
    13    1.674486282115e-01
    14    4.395842290703e-14
    15    2.826355880500e-01
    16   -3.300930177043e-01
    17    2.541238932339e-14
    18   -4.997233354119e-16
    19   -2.266494191941e-02
    20    1.172359681952e-02
    21    1.547167660013e-01
    22   -1.059900136837e-01
    23   -9.981484887804e-02
    24   -4.077099000839e-14
    25   -9.602093631178e-02
    26    2.213326323126e-01
    27   -8.967356885484e-14
    28    2.332906484511e-01
    29    1.547966571397e-01
    30    7.235755098122e-02
    31    8.764464282108e-14
    32    9.369925806804e-02
    33    1.361135785845e-14
    34    1.804124093182e-01
    35   -2.552411741791e-01
    36   -1.170744413897e-02
    37    7.728105323308e-14
    38    1.143381352639e-02
    39    1.172359681952e-02
    40    1.547167660010e-01
    41   -1.059900136846e-01
    42    9.981484887823e-02
    43    5.183439868734e-14
    44   -9.602093631191e-02
    45   -2.213326323127e-01
    46    1.480364127117e-13
    47    2.332906484519e-01
    48    1.547966571396e-01
    49   -7.235755098102e-02
    50   -1.165835279702e-13
    51    9.369925806803e-02
    52    4.474217073241e-14
    53    1.804124093185e-01
    54   -2.552411741793e-01
    55    1.170744413912e-02
    56   -8.339020797701e-14
    57    1.143381352660e-02
    58    1.451900466080e-03
    59    2.233919635784e-01
    60   -4.839946055821e-02
    61    4.257398060343e-02
    62    4.253567655704e-14
    63    3.148837498004e-01
    64    3.207319767940e-02
    65   -3.664313168624e-13
    66   -2.327805368137e-01
    67    1.852290143814e-01
    68   -7.355219387919e-02
    69   -7.008671307874e-14
    70    1.030805287445e-01
    71   -6.479937918097e-14
    72    1.802938334267e-01
    73   -1.333429584901e-01
    74    1.933557104137e-02
    75    1.418092548825e-13
    76   -1.318520052934e-02
    77    1.451900466104e-03
    78    2.233919635788e-01
    79   -4.839946056099e-02
    80   -4.257398060347e-02
    81    1.189887921467e-13
    82    3.148837498009e-01
    83   -3.207319767778e-02
    84    1.703581259960e-13
    85   -2.327805368165e-01
    86    1.852290143816e-01
    87    7.355219387904e-02
    88    8.276987308678e-14
    89    1.030805287443e-01
    90   -1.350202497940e-13
    91    1.802938334266e-01
    92   -1.333429584918e-01
    93   -1.933557104131e-02
    94   -1.311502551754e-13
    95   -1.318520052936e-02
Sym=X
Ene= 0.010049
Spin=Alpha
Occup=0
     1   -2.425197192007e-17
     2   -1.801935547897e-13
     3    6.792286499800e-13
     4   -3.412530517697e-01
     5    1.818693226574e-14
     6    4.571124044090e-14
     7    5.264261918720e-01
     8   -2.523922312161e-14
     9   -8.986979312911e-13
    10    5.960407965413e-14
    11    3.134764255627e-01
    12   -4.365480075834e-15
    13   -5.819631464997e-14
    14   -1.849064075159e-13
    15   -6.665131678551e-14
    16    4.922217956759e-13
    17    9.810216392581e-02
    18    2.484508084472e-15
    19    6.057977010050e-14
    20   -1.821222475959e-02
    21    3.299862045281e-02
    22   -2.842466553171e-01
    23   -6.718491479611e-02
    24    7.003679776915e-15
    25   -4.002580024523e-01
    26    1.039165514246e-01
    27    3.594264952002e-13
    28    4.123005595741e-01
    29    1.368561531819e-01
    30    6.131029583177e-02
    31    2.479159379985e-15
    32   -1.201117847232e-01
    33    1.488205424561e-13
    34   -6.291300941914e-02
    35    2.998089281949e-02
    36   -3.090815627602e-03
    37   -4.080000104138e-13
    38    3.801148918111e-02
    39    1.821222475960e-02
    40   -3.299862045251e-02
    41    2.842466553125e-01
    42   -6.718491479593e-02
    43   -1.430315735015e-14
    44    4.002580024521e-01
    45    1.039165514231e-01
    46   -3.489204025371e-13
    47   -4.123005595708e-01
    48   -1.368561531822e-01
    49    6.131029583171e-02
    50   -1.224681910405e-14
    51    1.201117847233e-01
    52    1.713350986092e-13
    53    6.291300941931e-02
    54   -2.998089282099e-02
    55   -3.090815627533e-03
    56    3.954893103039e-13
    57   -3.801148918093e-02
    58   -9.452342622359e-03
    59    5.807337688484e-02
    60   -2.352271138315e-01
    61    1.771019560539e-01
    62    6.390912887305e-14
    63    3.215432231567e-01
    64   -1.013237291061e-01
    65    6.271691203653e-13
    66   -1.596286830741e-01
    67   -9.399450648941e-02
    68   -3.984877829468e-05
    69   -2.243390716923e-13
    70   -6.176654600184e-03
    71    8.920053630425e-14
    72    7.172149196924e-02
    73   -4.701374557888e-03
    74   -2.641294837453e-02
    75   -6.140529984596e-13
    76    6.182150962700e-03
    77    9.452342622215e-03
    78   -5.807337688703e-02
    79    2.352271138418e-01
    80    1.771019560536e-01
    81   -2.583531172061e-14
    82   -3.215432231567e-01
    83   -1.013237291026e-01
    84   -6.590510377931e-13
    85    1.596286830745e-01
    86    9.399450649001e-02
    87   -3.984877828263e-05
    88    2.734359586222e-13
    89    6.176654600116e-03
    90    1.047659198431e-13
    91   -7.172149197026e-02
    92    4.701374554026e-03
    93   -2.641294837458e-02
    94    6.048759890553e-13
    95   -6.182150963117e-03
Sym=X
Ene= 0.009207
Spin=Alpha
Occup=0
     1   -1.262647597572e-02
     2   -2.333321523318e-02
     3    2.334179825007e-01
     4    3.050247538611e-13
     5    2.253153242023e-13
     6   -1.806778455743e-01
     7   -1.591962196053e-12
     8   -1.169922062950e-13
     9   -6.856312894236e-03
    10   -5.772637368615e-02
    11   -2.641718307218e-14
    12    7.579167965266e-18
    13   -1.303126627369e-01
    14   -1.628608347740e-14
    15   -1.800674626758e-02
    16   -1.229102629978e-02
    17   -7.032779904793e-14
    18   -4.627177582887e-14
    19   -3.291649466435e-03
    20    3.487408607901e-03
    21   -5.323669065702e-02
    22   -1.310482511325e-01
    23    3.901453273352e-01
    24    2.837138812479e-13
    25    4.089671789142e-02
    26   -8.851542670513e-02
    27   -4.458501647255e-13
    28    1.060425459702e-01
    29   -5.912438583579e-03
    30    1.434184181908e-01
    31   -9.182625574511e-14
    32   -3.727887144413e-02
    33   -1.393998308497e-13
    34   -9.177157140678e-02
    35   -3.074107453076e-02
    36   -2.548011878796e-02
    37    6.087805430994e-14
    38    1.212290596581e-02
    39    3.487408607851e-03
    40   -5.323669065740e-02
    41   -1.310482511298e-01
    42   -3.901453273353e-01
    43    3.230333942244e-13
    44    4.089671789156e-02
    45    8.851542670412e-02
    46   -1.017071776006e-13
    47    1.060425459660e-01
    48   -5.912438583220e-03
    49   -1.434184181913e-01
    50   -3.185772077145e-13
    51   -3.727887144426e-02
    52    1.801219409807e-13
    53   -9.177157140717e-02
    54   -3.074107453055e-02
    55    2.548011878797e-02
    56   -1.296869847474e-13
    57    1.212290596618e-02
    58   -5.404423717203e-03
    59   -2.637715715457e-01
    60    2.751631403356e-01
    61   -2.020613853320e-01
    62    4.383830451886e-13
    63    2.345391168576e-01
    64    3.397227370930e-01
    65   -7.754753766448e-13
    66   -1.023230804958e-01
    67    1.351300118871e-01
    68   -6.206432429542e-02
    69    3.404391641837e-13
    70   -2.613800358831e-01
    71    9.290239684610e-14
    72   -2.165847803568e-02
    73    7.785906689924e-02
    74    3.617958458712e-02
    75    6.815558952542e-14
    76   -4.515840980140e-02
    77   -5.404423717263e-03
    78   -2.637715715465e-01
    79    2.751631403406e-01
    80    2.020613853321e-01
    81    4.979597224536e-13
    82    2.345391168574e-01
    83   -3.397227370911e-01
    84   -1.315492869174e-13
    85   -1.023230804927e-01
    86    1.351300118872e-01
    87    6.206432429539e-02
    88    5.465049820248e-13
    89   -2.613800358832e-01
    90   -2.743613887911e-13
    91   -2.165847803590e-02
    92    7.785906689892e-02
    93   -3.617958458714e-02
    94   -2.649712820790e-13
    95   -4.515840980138e-02
Sym=X
Ene= 0.008864
Spin=Alpha
Occup=0
     1    1.592290347111e-14
     2   -8.917034762259e-14
     3   -3.640083673504e-13
     4    2.174800155864e-14
     5    1.446609311482e-01
     6    2.750315778493e-13
     7   -1.425977133637e-13
     8   -1.043081091074e-01
     9    8.564538722900e-14
    10   -1.203065576841e-14
    11    2.671023888993e-15
    12   -1.607059662529e-02
    13    4.137356825976e-14
    14   -5.972962102330e-14
    15   -1.144748293322e-13
    16    9.795289711048e-14
    17   -1.158362953090e-15
    18   -8.923952247236e-03
    19    2.986824619357e-14
    20   -1.295557788479e-14
    21   -6.889727360361e-14
    22    5.091284925726e-13
    23   -3.868393324363e-13
    24    1.617663350632e-01
    25   -6.773977547024e-14
    26   -2.408040858329e-13
    27   -1.038532028784e-01
    28   -2.180397121892e-13
    29    6.806098283347e-15
    30   -2.181394590182e-13
    31   -1.582750098517e-01
    32    1.667260672841e-14
    33   -1.100239258385e-01
    34    1.428786589982e-13
    35    1.355147717381e-13
    36    1.685706022137e-14
    37   -3.586568148816e-02
    38   -2.683995751132e-14
    39   -1.098274544749e-14
    40    6.454653525577e-14
    41    4.021718461888e-13
    42    3.821289647034e-13
    43    1.617663350632e-01
    44   -1.372816881311e-13
    45    1.148690694760e-13
    46   -1.038532028784e-01
    47   -2.804388181160e-13
    48   -9.756567120179e-15
    49    9.104320409689e-14
    50   -1.582750098516e-01
    51    6.595967228063e-14
    52    1.100239258386e-01
    53    7.200760237376e-14
    54    1.006448929587e-13
    55   -6.075312634922e-14
    56   -3.586568148817e-02
    57    4.179010053411e-16
    58    1.951115389108e-14
    59    5.237427090575e-13
    60   -9.389159634087e-13
    61    2.872835302103e-13
    62    3.752071381818e-01
    63   -4.242991557408e-13
    64   -5.840673949539e-13
    65   -3.916149986267e-01
    66    8.403119739104e-15
    67   -1.944512655740e-13
    68    1.269078022116e-13
    69    3.140582652581e-01
    70    4.342790319165e-13
    71    1.414149844973e-01
    72    1.745257847419e-13
    73   -2.553697019348e-13
    74    1.602644144175e-15
    75   -7.363946221255e-02
    76    8.456496620792e-14
    77    4.690358541009e-15
    78    4.570860837137e-13
    79   -4.714506577664e-13
    80   -2.914791326840e-13
    81    3.752071381817e-01
    82   -4.459341541416e-13
    83    4.600015314388e-13
    84   -3.916149986267e-01
    85    1.520099175471e-13
    86   -1.098971702230e-13
    87   -1.971388556848e-13
    88    3.140582652581e-01
    89    4.103725775685e-13
    90   -1.414149844973e-01
    91    4.328206638343e-14
    92   -1.771677445406e-13
    93    7.814636309157e-14
    94   -7.363946221256e-02
    95    5.817222496758e-14
[5D]
