[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    1.483584023343e-01
     2    2.246634054064e-03
     3    5.417431092632e-04
     4   -1.395439820033e-04
     5   -1.496572959521e-14
     6    9.641065279582e-05
     7    8.159267955470e-04
     8   -1.070073427517e-14
     9   -9.149472029878e-04
    10    1.006036450831e-04
    11   -2.342324711201e-04
    12    3.329166592479e-16
    13    1.386353053880e-04
    14   -4.915311620117e-16
    15    6.662555168081e-05
    16    2.024301069845e-04
    17   -1.125782105921e-04
    18   -2.739264488575e-16
    19    1.557865281513e-04
    20   -5.938834194793e-01
    21   -1.072339970163e-02
    22    4.011438598269e-03
    23    3.871773740618e-04
    24   -9.557348042928e-15
    25   -5.533202768107e-04
    26   -6.409826385996e-05
    27   -4.415373177815e-15
    28   -1.018694745017e-03
    29    7.539011732524e-06
    30   -2.784162099328e-04
    31    3.753021114704e-18
    32   -6.795135859698e-04
    33    1.146614837991e-15
    34    5.694417295007e-04
    35   -6.357081012637e-04
    36   -4.403322918805e-04
    37   -6.915584214064e-16
    38   -9.285109979079e-05
    39    2.712003488887e-01
    40    5.208339046139e-03
    41   -5.255436482100e-03
    42    1.262130377621e-04
    43   -8.452109557788e-15
    44    1.514036531400e-04
    45   -1.838993998105e-03
    46   -5.695041608661e-15
    47    2.444536917277e-03
    48    1.181030108739e-04
    49   -4.369289548180e-04
    50   -5.066030794544e-16
    51    3.506691311350e-04
    52   -1.682846295032e-15
    53   -5.247637201053e-04
    54   -5.627189001843e-04
    55   -3.249496611404e-04
    56   -7.531770415580e-16
    57   -1.967506149883e-05
    58   -7.301029902210e-01
    59   -1.365212346383e-02
    60    8.902292379260e-03
    61   -1.155322895681e-05
    62   -5.208403076022e-15
    63   -4.012859840747e-05
    64    4.872059554022e-04
    65   -1.931509228657e-15
    66    2.509959379136e-03
    67   -4.553615220662e-04
    68   -6.977856471731e-04
    69   -5.857680243883e-16
    70   -4.474670586286e-04
    71    1.650149533694e-16
    72    7.680727170000e-04
    73   -3.630869821733e-04
    74    3.993068050626e-04
    75    3.170597805883e-17
    76    4.661240279783e-04
    77    1.176042019808e-01
    78    2.537922298112e-03
    79   -3.852195721868e-03
    80    2.070828151806e-07
    81   -6.728659544646e-15
    82    5.370051025466e-05
    83    4.647383313857e-04
    84   -5.458810462383e-15
    85   -1.353780069206e-03
    86    3.082225746305e-04
    87   -6.232129698856e-04
    88   -8.184966313045e-16
    89    4.826455707330e-04
    90    1.711291496611e-15
    91   -4.918177688081e-04
    92   -2.671837330944e-04
    93    2.219179643113e-04
    94   -3.195035799296e-16
    95   -3.395480070560e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    8.725990236528e-01
     2    1.577365439355e-02
     3   -1.000193495645e-02
     4    4.504080943276e-06
     5    1.974196113199e-14
     6   -7.752206368038e-05
     7   -4.494892476903e-05
     8    1.331672397532e-14
     9    3.730602536791e-03
    10    1.155908118978e-04
    11    5.096939164694e-06
    12    4.658811035752e-16
    13   -2.450327967456e-04
    14   -5.050055431736e-16
    15   -6.046769987293e-04
    16   -2.742586234333e-04
    17    6.855328148293e-06
    18    1.788452874499e-17
    19    4.753195663531e-04
    20    3.525935390832e-01
    21    6.356206293652e-03
    22    2.271228208673e-03
    23   -3.425644906772e-04
    24    1.059790019512e-14
    25    4.580611570357e-04
    26   -3.197626789407e-03
    27    4.963813580670e-15
    28   -2.498038592865e-04
    29   -3.742172392440e-06
    30    3.274251723592e-04
    31    1.525619611435e-15
    32    3.578577280756e-04
    33   -1.917119374021e-15
    34   -2.652125163297e-04
    35    1.360508162373e-03
    36    3.704306604629e-04
    37    3.412176917696e-16
    38   -1.749035710972e-05
    39    3.267438304890e-01
    40    5.894368917144e-03
    41    2.384282590308e-03
    42    3.311375166690e-04
    43    8.695423094719e-15
    44    4.372670172758e-04
    45    3.186731289130e-03
    46    6.965560666041e-15
    47   -3.132800028934e-04
    48   -5.817196197346e-06
    49   -3.282742451105e-04
    50    1.622432865076e-15
    51    3.493382690866e-04
    52    1.432434824185e-15
    53   -2.486207741378e-04
    54    1.339873171784e-03
    55   -3.581616239720e-04
    56    3.751702163330e-16
    57   -1.599607833474e-05
    58    1.867446216880e-02
    59    2.544194592540e-04
    60   -1.165049527352e-03
    61    1.248453853138e-04
    62    3.611143267281e-15
    63   -1.385755135805e-04
    64   -6.308182110377e-04
    65    1.908308310091e-15
    66   -9.868081467692e-04
    67   -1.081413366628e-04
    68   -2.467492525828e-05
    69    1.989239548136e-15
    70    2.026470366786e-05
    71   -2.028027211174e-15
    72   -8.228527671939e-05
    73   -2.690235753128e-04
    74    3.306954660504e-05
    75   -6.705662534517e-16
    76    5.698969679979e-05
    77    4.307521432365e-02
    78    7.014381269905e-04
    79   -1.395962023838e-03
    80   -1.243926591724e-04
    81    6.092593963805e-15
    82   -1.389027149775e-04
    83    7.534993240743e-04
    84    1.905388869166e-15
    85   -9.703359221674e-04
    86   -1.012809321640e-04
    87    1.367692482294e-05
    88    8.306623731412e-16
    89    3.318149638639e-05
    90   -2.121301859957e-15
    91   -1.017411860557e-04
    92   -2.549604458007e-04
    93   -2.770704854300e-05
    94   -4.088316525663e-16
    95    4.219335731206e-05
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -3.751309608373e-01
     2   -5.959794276900e-03
     3    5.858859508588e-04
     4    1.515614838374e-05
     5   -4.007569281780e-15
     6   -1.217354196916e-04
     7   -1.355620617036e-04
     8   -2.581694603741e-15
     9    8.961822253496e-04
    10   -5.595578933195e-04
    11    1.922767918556e-05
    12   -8.600386014661e-16
    13   -3.376598901049e-04
    14    1.593189788992e-15
    15    2.116256919146e-04
    16   -2.714116164796e-04
    17    2.035233290251e-05
    18    8.190720372006e-16
    19   -5.451357627579e-04
    20    5.600800814045e-01
    21    1.013989488898e-02
    22   -3.791829515988e-03
    23   -3.155670400089e-04
    24   -4.346181791181e-15
    25    4.214267505861e-04
    26   -2.890681617252e-04
    27   -2.243856663264e-15
    28    4.170464472978e-04
    29   -1.141069537895e-05
    30    2.322558877545e-04
    31   -1.514746620009e-15
    32    7.865262023550e-04
    33    2.164334715718e-15
    34   -4.743878299838e-04
    35    7.903593513840e-04
    36    4.455924478798e-04
    37   -8.487565513420e-16
    38    1.738881321531e-04
    39    4.713490604148e-01
    40    8.541654726915e-03
    41   -3.254566672235e-03
    42    2.727794394034e-04
    43   -3.783823069001e-15
    44    3.498091076623e-04
    45    3.133698449168e-04
    46   -2.950175435229e-15
    47    1.627292161745e-04
    48   -1.965222052595e-05
    49   -2.149337851692e-04
    50   -9.572301265366e-17
    51    7.370102514043e-04
    52    5.477605672819e-16
    53   -4.027714883471e-04
    54    7.363316474273e-04
    55   -3.938275581638e-04
    56   -7.216097771336e-18
    57    1.756657160159e-04
    58   -4.178462299688e-01
    59   -7.635162807869e-03
    60    3.049776031758e-03
    61    6.907237371003e-05
    62   -5.639601479131e-15
    63    3.470676593103e-05
    64   -1.347770926551e-04
    65   -1.904766439996e-15
    66    4.835302841407e-04
    67   -3.985083467187e-04
    68   -2.785721280926e-04
    69   -3.558425270154e-16
    70   -1.350872016946e-04
    71   -7.655103184299e-16
    72    4.097881866064e-04
    73   -4.150287663303e-04
    74    2.488344896448e-04
    75   -1.087959205111e-15
    76    2.589699125776e-04
    77   -3.793719941077e-01
    78   -6.948281633366e-03
    79    2.814441666843e-03
    80   -6.762187941839e-05
    81   -5.533685956144e-15
    82    3.132860835306e-05
    83    4.182798348174e-04
    84   -3.322355067144e-15
    85    6.302001005688e-04
    86   -4.019822840133e-04
    87    2.867774020548e-04
    88   -1.890988647831e-15
    89   -1.278178246146e-04
    90    2.009543632353e-16
    91    3.949998175775e-04
    92   -3.821707133013e-04
    93   -2.522127854562e-04
    94   -1.498862897995e-15
    95    2.435744450435e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    2.657965241402e-01
     2    4.034638423730e-03
     3    8.952911527144e-04
     4    8.105607544464e-05
     5   -1.494762458301e-15
     6    1.677298761007e-04
     7   -4.644324642074e-04
     8   -6.423349983856e-16
     9   -1.583895650685e-03
    10    1.962447869575e-04
    11    1.373158462155e-04
    12    5.941543727356e-16
    13    2.495161100790e-04
    14   -5.156223394205e-16
    15    1.021016467736e-04
    16    3.531515034017e-04
    17    6.374660017028e-05
    18   -9.431441827154e-16
    19    2.873798735882e-04
    20   -4.481282175058e-02
    21   -4.554042651541e-04
    22   -3.609446257806e-03
    23    8.342416949961e-05
    24   -5.923810386690e-16
    25   -1.514938950161e-04
    26    2.078467818387e-03
    27    1.572614649892e-16
    28    2.198690193923e-03
    29    1.385302487729e-04
    30    3.349760971067e-04
    31    1.423789032390e-16
    32   -8.518557862074e-06
    33    2.073999921234e-16
    34   -2.628642264087e-04
    35   -1.027743681896e-03
    36    1.072540345737e-04
    37    3.976304454557e-16
    38   -8.070993687857e-05
    39   -5.483678582713e-01
    40   -9.736347290540e-03
    41    1.868408617418e-03
    42   -3.842623067045e-04
    43   -1.506084998506e-16
    44   -5.618401642939e-04
    45   -9.360785184731e-04
    46   -6.582057926446e-16
    47    1.623419992625e-04
    48    7.354444119911e-05
    49    9.277302062129e-05
    50   -3.613132002758e-16
    51   -6.195509119571e-04
    52    3.631578200579e-16
    53    3.822880701374e-04
    54   -1.060801111300e-03
    55    3.436226397948e-04
    56    1.142015641095e-16
    57   -1.251855127092e-04
    58   -2.338821836626e-01
    59   -3.998519630872e-03
    60    2.182637187435e-04
    61   -1.019356803613e-05
    62   -7.944904354022e-18
    63    3.789880760730e-05
    64   -2.819028722054e-04
    65    4.274056777908e-16
    66   -2.073272506996e-04
    67    1.266714833047e-04
    68    3.490060211893e-04
    69   -2.857642129808e-16
    70    3.170787697322e-04
    71   -2.943318821741e-16
    72   -1.697356774117e-04
    73   -4.754669428961e-04
    74   -5.084311990075e-05
    75   -5.347387876834e-16
    76   -1.509809656316e-04
    77   -7.527317658578e-01
    78   -1.389812682170e-02
    79    7.955206551085e-03
    80    1.673993772816e-05
    81    3.039390391584e-17
    82   -1.798334002866e-05
    83   -3.494278224961e-04
    84    3.018053409208e-16
    85    2.092282211623e-03
    86   -3.329647991256e-04
    87    4.457188647956e-04
    88    1.041339479986e-15
    89   -2.451286303777e-04
    90   -4.188201085587e-16
    91    5.928073472037e-04
    92   -5.399405611543e-04
    93   -3.229887216491e-04
    94    1.336007145061e-15
    95    3.378514924298e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    5.283491545860e-03
     2    3.328427807015e-05
     3    2.267417531026e-04
     4    1.728748822252e-04
     5   -3.316262161693e-15
     6    1.187105162069e-05
     7   -1.748124250825e-03
     8   -1.930646369297e-15
     9   -1.716652932519e-04
    10    3.523885596962e-05
    11    1.925988099717e-04
    12    2.931620899778e-16
    13    3.090209987474e-05
    14   -5.603041498663e-17
    15    3.108142505216e-06
    16    2.875875330323e-05
    17    2.670840380460e-04
    18   -6.792532176790e-16
    19    2.641487542173e-05
    20    4.495697869767e-01
    21    8.015785533544e-03
    22   -1.900832509761e-03
    23   -1.858803816705e-04
    24    1.258432548521e-15
    25    3.574045883986e-04
    26   -1.343832923653e-04
    27    8.861863680866e-17
    28    1.192323824846e-03
    29    4.137989834430e-05
    30   -5.197191278235e-05
    31    9.683867309958e-17
    32    8.680389020585e-05
    33    2.655238790256e-16
    34   -2.717109184868e-04
    35    3.110950776636e-04
    36    1.903628221812e-04
    37   -1.928571475406e-16
    38   -4.308175809842e-05
    39   -5.400390679741e-01
    40   -9.645912820961e-03
    41    2.209475893893e-03
    42   -2.463787441749e-04
    43    7.943302699875e-16
    44   -4.383103990276e-04
    45   -3.727928756900e-04
    46   -1.304395466708e-15
    47   -1.184568503760e-03
    48   -3.642546889035e-05
    49   -1.007150813356e-05
    50    1.720698116020e-16
    51   -2.097577322966e-04
    52   -3.557077192414e-16
    53    3.420694495710e-04
    54   -5.034048146135e-04
    55    2.652485019110e-04
    56   -1.234015733129e-16
    57    1.901616882077e-05
    58   -4.818814942786e-01
    59   -8.838438944860e-03
    60    4.725111266266e-03
    61    1.070284460048e-06
    62    4.254114308302e-15
    63    6.146106199676e-06
    64    2.484255964729e-03
    65    4.816954575735e-15
    66   -2.481214907838e-04
    67   -1.242452034681e-04
    68   -2.262017879401e-04
    69    6.284775265534e-16
    70   -2.661426011809e-04
    71   -7.284266394027e-16
    72    3.897962362243e-04
    73   -2.549973035997e-04
    74    1.035839567094e-04
    75   -3.238976602309e-16
    76    2.930120974644e-04
    77    5.183539239474e-01
    78    9.511964350877e-03
    79   -4.928395719166e-03
    80    1.641261262734e-05
    81    5.781028146106e-15
    82   -3.088684293962e-06
    83    2.413226528821e-03
    84    2.863310882101e-15
    85    2.509332682149e-04
    86    1.778364565922e-04
    87   -2.619169614750e-04
    88    3.884867516603e-16
    89    2.824599243223e-04
    90   -5.400361422899e-16
    91   -4.309325187331e-04
    92    3.058838281624e-04
    93    1.335084819603e-04
    94   -5.767545331376e-17
    95   -3.251014028702e-04
Sym=X
Ene= 1.985736
Spin=Alpha
Occup=1
     1    1.383906280253e-01
     2   -2.860880089033e-01
     3   -2.464617145292e-01
     4    2.075481341644e-13
     5    1.700239877898e-15
     6    5.073996601603e-03
     7    6.969560662441e-14
     8    2.084540334765e-15
     9    3.481749150324e-02
    10   -4.569837939689e-03
    11   -2.090811212264e-14
    12    9.340664460771e-16
    13   -9.511877185252e-03
    14   -2.465613741279e-16
    15   -1.296763943808e-01
    16   -1.809754959984e-02
    17    6.439132628558e-15
    18   -4.483380535226e-16
    19    2.048543674326e-02
    20    8.994444297695e-02
    21   -1.836543429907e-01
    22   -5.896732533136e-02
    23    4.521354925943e-02
    24   -2.081673805248e-16
    25   -6.773729540098e-03
    26   -2.292278379496e-02
    27   -3.731006988468e-16
    28   -1.265001283690e-02
    29   -6.684940896485e-03
    30    8.591341022311e-03
    31    9.274748471869e-16
    32   -9.462034814885e-03
    33   -7.898906939059e-16
    34   -6.924430319795e-02
    35   -9.662991057129e-04
    36    1.004987809210e-02
    37    8.058790158871e-16
    38    3.703634895055e-03
    39    8.994444297765e-02
    40   -1.836543429916e-01
    41   -5.896732533200e-02
    42   -4.521354925931e-02
    43   -6.350325758156e-16
    44   -6.773729540008e-03
    45    2.292278379487e-02
    46   -1.896031507725e-15
    47   -1.265001283678e-02
    48   -6.684940896529e-03
    49   -8.591341022302e-03
    50    5.420509944771e-16
    51   -9.462034814905e-03
    52   -3.708444673107e-16
    53   -6.924430319843e-02
    54   -9.662991058855e-04
    55   -1.004987809215e-02
    56   -7.683675765663e-17
    57    3.703634895086e-03
    58    7.235450129408e-02
    59   -1.463009542784e-01
    60   -9.980432171000e-02
    61   -1.788984459080e-02
    62   -3.902399547760e-15
    63   -3.409515954641e-02
    64   -3.360120858866e-03
    65   -1.416561590132e-15
    66   -1.341742842581e-02
    67   -4.755676773848e-03
    68    1.801073748247e-03
    69    3.984122932201e-16
    70   -6.191960427326e-03
    71   -3.047410918280e-16
    72   -5.311274183133e-02
    73   -8.973095901397e-03
    74   -4.376455010906e-03
    75    3.927985143186e-16
    76   -5.808125646089e-03
    77    7.235450129377e-02
    78   -1.463009542779e-01
    79   -9.980432170970e-02
    80    1.788984459107e-02
    81   -2.950179182530e-15
    82   -3.409515954620e-02
    83    3.360120858872e-03
    84   -2.086740503980e-15
    85   -1.341742842581e-02
    86   -4.755676773804e-03
    87   -1.801073748214e-03
    88   -1.064587949212e-16
    89   -6.191960427325e-03
    90   -4.767406303757e-17
    91   -5.311274183108e-02
    92   -8.973095901372e-03
    93    4.376455010899e-03
    94   -8.016303506441e-16
    95   -5.808125646057e-03
Sym=X
Ene= 1.981028
Spin=Alpha
Occup=1
     1   -1.121195392189e-01
     2    2.414111211173e-01
     3    1.822623004203e-01
     4   -1.848282576788e-13
     5    6.422012415786e-15
     6    8.516707717451e-02
     7   -1.340780680155e-13
     8    3.683373052695e-15
     9    6.649677309136e-04
    10    1.935731120518e-04
    11    1.935319090137e-14
    12   -5.226542483289e-16
    13    3.653653564449e-03
    14    1.531890756590e-16
    15    1.692249941866e-01
    16    2.801106433322e-02
    17    9.963278964859e-16
    18    3.448054194422e-16
    19   -2.532804223235e-02
    20    3.353471410099e-03
    21   -1.302967382699e-02
    22   -9.898878120980e-03
    23   -2.054134773525e-02
    24    5.420593665943e-15
    25    1.075625914931e-01
    26   -6.854086361382e-03
    27    1.460965413294e-15
    28    3.608489913549e-02
    29   -6.135253563011e-03
    30   -1.878878303633e-02
    31    5.532075085063e-16
    32    3.630458899659e-03
    33    1.480091979610e-16
    34    9.347006243906e-03
    35   -2.228319338090e-03
    36   -2.699145962251e-03
    37   -6.288742903806e-17
    38    6.476179513088e-04
    39    3.353471409849e-03
    40   -1.302967382629e-02
    41   -9.898878120666e-03
    42    2.054134773503e-02
    43    5.130475244794e-15
    44    1.075625914932e-01
    45    6.854086361245e-03
    46    3.536348381114e-15
    47    3.608489913547e-02
    48   -6.135253562999e-03
    49    1.878878303632e-02
    50   -5.707012013250e-16
    51    3.630458899672e-03
    52    1.771991879236e-15
    53    9.347006244451e-03
    54   -2.228319337972e-03
    55    2.699145962301e-03
    56    5.825177653172e-16
    57    6.476179512867e-04
    58    1.140117662528e-01
    59   -2.286904563852e-01
    60   -1.317046661314e-01
    61   -1.170631459223e-02
    62    5.868973437631e-15
    63    4.698700189748e-02
    64   -1.401724287235e-02
    65    1.305122223130e-15
    66    9.482770388557e-03
    67    2.930571377437e-03
    68    1.079428000055e-03
    69   -1.800216274368e-16
    70   -1.260323196161e-02
    71   -5.766382154107e-16
    72   -1.498165092360e-01
    73   -3.855561953050e-02
    74   -1.083707596846e-02
    75   -5.007139216942e-16
    76   -1.283270750109e-02
    77    1.140117662529e-01
    78   -2.286904563854e-01
    79   -1.317046661314e-01
    80    1.170631459213e-02
    81    5.881331931284e-15
    82    4.698700189733e-02
    83    1.401724287237e-02
    84    6.815169979765e-15
    85    9.482770388414e-03
    86    2.930571377403e-03
    87   -1.079428000079e-03
    88    2.391219129080e-15
    89   -1.260323196160e-02
    90   -1.645880983115e-15
    91   -1.498165092360e-01
    92   -3.855561953056e-02
    93    1.083707596846e-02
    94    8.327199975156e-16
    95   -1.283270750110e-02
Sym=X
Ene= 1.978429
Spin=Alpha
Occup=1
     1   -4.312060893340e-13
     2    9.215784604866e-13
     3    8.776034661477e-13
     4    9.809456040294e-02
     5    3.632905377167e-15
     6    3.069792969752e-13
     7    5.141719012461e-02
     8    2.668893924276e-15
     9    2.553986441049e-15
    10    2.227658829388e-14
    11   -1.070752498953e-02
    12    5.345090741775e-17
    13    9.329514436339e-15
    14    5.561007061102e-16
    15    6.451489775648e-13
    16    6.343417258834e-14
    17    7.895170143616e-04
    18   -1.923207352350e-16
    19   -8.790897370813e-14
    20   -1.113840167722e-01
    21    2.345928420920e-01
    22    1.318879952268e-01
    23    7.858200868762e-02
    24    1.456820334655e-15
    25   -3.187691317177e-03
    26    1.296079464221e-02
    27   -2.324060075642e-15
    28   -1.581136800616e-02
    29    9.649638923824e-03
    30    1.793469814970e-03
    31    1.943308494218e-15
    32    4.562514328510e-03
    33    5.527815681477e-16
    34    1.759025405410e-01
    35    4.710386945073e-02
    36   -1.689762817704e-02
    37    6.259235076418e-16
    38   -7.760620612941e-03
    39    1.113840167722e-01
    40   -2.345928420919e-01
    41   -1.318879952271e-01
    42    7.858200868812e-02
    43    1.118875966061e-15
    44    3.187691317379e-03
    45    1.296079464218e-02
    46    5.166115458210e-15
    47    1.581136800626e-02
    48   -9.649638923798e-03
    49    1.793469815072e-03
    50   -1.355574907796e-15
    51   -4.562514328488e-03
    52    1.209122644503e-15
    53   -1.759025405412e-01
    54   -4.710386945082e-02
    55   -1.689762817704e-02
    56   -1.055928285341e-15
    57    7.760620612946e-03
    58    7.288067480474e-02
    59   -1.479887391672e-01
    60   -9.084873083871e-02
    61    9.658386207103e-02
    62   -8.902025531011e-16
    63   -5.195798355408e-03
    64    2.098290363398e-02
    65   -6.048233970703e-15
    66   -1.021540759070e-02
    67   -1.226877359308e-02
    68    5.387445548119e-03
    69   -1.259856537719e-15
    70    1.577634468425e-03
    71   -2.226904436753e-15
    72   -1.233242410088e-01
    73   -3.431746557562e-02
    74   -6.484428777370e-03
    75    1.028224669120e-15
    76   -1.116240486695e-02
    77   -7.288067480493e-02
    78    1.479887391673e-01
    79    9.084873083880e-02
    80    9.658386207094e-02
    81    1.111476888788e-15
    82    5.195798355370e-03
    83    2.098290363393e-02
    84    5.535787117865e-15
    85    1.021540759077e-02
    86    1.226877359308e-02
    87    5.387445548108e-03
    88    6.432563878281e-16
    89   -1.577634468432e-03
    90   -1.820554128007e-15
    91    1.233242410088e-01
    92    3.431746557579e-02
    93   -6.484428777374e-03
    94   -2.762040582606e-15
    95    1.116240486696e-02
Sym=X
Ene= 1.971604
Spin=Alpha
Occup=1
     1   -7.113359859256e-02
     2    1.617770722295e-01
     3    1.685148692851e-01
     4   -2.014648853066e-13
     5   -6.561051752328e-15
     6    1.312626698952e-01
     7   -8.282732633432e-14
     8   -5.601274041859e-15
     9    1.946930411165e-02
    10    1.008298162680e-02
    11    2.000976666852e-14
    12   -2.886389583768e-16
    13   -9.140604035746e-03
    14    7.577515405130e-16
    15    1.818480481337e-01
    16    4.689360337539e-02
    17   -3.863829365456e-16
    18   -1.074767208181e-17
    19   -2.216475268191e-02
    20    8.652406612391e-02
    21   -1.983664383215e-01
    22   -1.700540514858e-01
    23   -1.625039127447e-01
    24    1.113735436701e-15
    25   -3.828468839260e-02
    26   -2.503576341215e-02
    27   -4.662082693391e-15
    28    3.355305754740e-04
    29    6.707242686087e-03
    30   -1.381255706025e-02
    31    1.310104700231e-16
    32   -4.212439442606e-03
    33    9.183055890693e-16
    34   -2.319615537262e-01
    35   -7.385868193448e-02
    36    1.821376470445e-02
    37    5.514935402160e-16
    38    7.720622763942e-03
    39    8.652406612360e-02
    40   -1.983664383207e-01
    41   -1.700540514852e-01
    42    1.625039127444e-01
    43    6.314823891390e-16
    44   -3.828468839246e-02
    45    2.503576341218e-02
    46   -2.403871921116e-15
    47    3.355305754178e-04
    48    6.707242686092e-03
    49    1.381255706024e-02
    50   -1.095040914417e-15
    51   -4.212439442587e-03
    52   -1.062365255590e-16
    53   -2.319615537256e-01
    54   -7.385868193420e-02
    55   -1.821376470439e-02
    56   -1.175904955942e-15
    57    7.720622763922e-03
    58   -3.601365175527e-02
    59    7.655397039159e-02
    60    8.146130240433e-02
    61    2.889572435098e-02
    62   -2.367699022323e-17
    63   -9.141205778117e-02
    64    6.023763129142e-03
    65    1.606270069042e-17
    66   -1.300655660957e-02
    67   -4.341081516552e-03
    68    8.419364431823e-03
    69   -3.580949279213e-16
    70    3.271564140729e-03
    71   -9.482267146625e-16
    72    8.961543762995e-02
    73    2.424997472519e-02
    74    4.939287043994e-03
    75    1.572742586680e-15
    76    5.702476703199e-03
    77   -3.601365175527e-02
    78    7.655397039156e-02
    79    8.146130240447e-02
    80   -2.889572435100e-02
    81    1.272605678565e-15
    82   -9.141205778140e-02
    83   -6.023763129169e-03
    84    6.551520462693e-15
    85   -1.300655660963e-02
    86   -4.341081516572e-03
    87   -8.419364431863e-03
    88    4.082069543137e-16
    89    3.271564140725e-03
    90   -4.502088373575e-16
    91    8.961543763010e-02
    92    2.424997472527e-02
    93   -4.939287043999e-03
    94   -1.487931448644e-15
    95    5.702476703197e-03
Sym=X
Ene= 1.971083
Spin=Alpha
Occup=1
     1    9.610889538944e-14
     2   -2.864404513199e-13
     3   -2.282907796819e-13
     4   -8.903937168986e-02
     5    1.096032136281e-14
     6   -1.418664763884e-13
     7   -3.940396523221e-02
     8    8.822820489519e-15
     9   -4.490615515952e-14
    10   -1.494782478768e-14
    11    4.464367327956e-03
    12   -1.501231931457e-16
    13    7.253643381268e-15
    14    7.019841737727e-16
    15   -2.498098702811e-13
    16   -1.922826876548e-14
    17   -2.239088428956e-04
    18    3.185036450014e-16
    19    2.897708639468e-14
    20    5.420638275017e-02
    21   -1.192753441887e-01
    22   -1.285203011371e-01
    23   -8.763425707172e-02
    24    3.643519266608e-15
    25   -1.215324430753e-01
    26   -5.383886720182e-03
    27    1.000066786626e-15
    28   -2.919294338544e-03
    29    1.056901857506e-02
    30   -1.728428818609e-03
    31   -3.385160272518e-16
    32   -7.094257957433e-03
    33   -1.464931627262e-15
    34   -1.646882973892e-01
    35   -5.591180656113e-02
    36    1.277025128262e-02
    37    1.509877265867e-15
    38    4.281464933891e-03
    39   -5.420638275035e-02
    40    1.192753441890e-01
    41    1.285203011374e-01
    42   -8.763425707216e-02
    43    2.874146518249e-15
    44    1.215324430754e-01
    45   -5.383886720314e-03
    46    2.464539091345e-15
    47    2.919294338611e-03
    48   -1.056901857507e-02
    49   -1.728428818636e-03
    50    2.101055199175e-15
    51    7.094257957424e-03
    52   -6.644631777176e-16
    53    1.646882973896e-01
    54    5.591180656120e-02
    55    1.277025128266e-02
    56   -1.180241168147e-15
    57   -4.281464933907e-03
    58    8.669151627587e-02
    59   -1.841301882307e-01
    60   -2.168254516143e-01
    61    1.162123447432e-01
    62   -1.674775185557e-15
    63    1.020950202899e-01
    64    1.147111097985e-02
    65   -2.514892733779e-15
    66   -7.479921503087e-03
    67   -6.251339635383e-03
    68   -1.423013806586e-02
    69    2.368721673025e-15
    70    3.176782868235e-03
    71    8.908865983788e-16
    72   -2.296445082695e-01
    73   -7.946049484402e-02
    74   -1.130257504482e-02
    75    2.804176038153e-15
    76   -1.549171473241e-02
    77   -8.669151627598e-02
    78    1.841301882307e-01
    79    2.168254516145e-01
    80    1.162123447434e-01
    81   -3.153131729908e-15
    82   -1.020950202901e-01
    83    1.147111097999e-02
    84   -9.063545617594e-16
    85    7.479921502985e-03
    86    6.251339635391e-03
    87   -1.423013806584e-02
    88   -2.119007637256e-15
    89   -3.176782868233e-03
    90    1.402984180627e-15
    91    2.296445082697e-01
    92    7.946049484391e-02
    93   -1.130257504483e-02
    94   -2.258221394002e-15
    95    1.549171473242e-02
Sym=X
Ene= 1.968098
Spin=Alpha
Occup=1
     1   -7.358595837622e-03
     2    2.004717519079e-02
     3    1.493243162679e-02
     4    7.451974303164e-14
     5   -1.684296628441e-14
     6    2.111896763391e-01
     7    4.044062947689e-14
     8   -1.205373200934e-14
     9    8.569916109835e-02
    10   -1.121547432554e-02
    11   -6.927646436796e-15
    12    3.477403881295e-16
    13    5.604635202785e-04
    14   -8.547325315062e-16
    15    1.365402807939e-01
    16    1.186530318830e-02
    17    1.825836118375e-15
    18   -6.108598180331e-16
    19   -1.906061188980e-02
    20    1.313087025165e-02
    21   -3.373080649225e-02
    22    2.592585258199e-02
    23    1.903382473509e-01
    24   -5.354548928318e-15
    25    1.081133992474e-01
    26    3.636853425497e-02
    27   -2.541910602699e-15
    28    2.897060972390e-02
    29    9.103931654695e-03
    30   -1.138097737408e-02
    31   -6.738868807415e-16
    32   -1.407636351364e-02
    33   -2.619836388842e-17
    34    1.283744566962e-01
    35    3.746094267102e-02
    36   -1.154538090831e-02
    37    3.185768899208e-16
    38   -5.732549709331e-03
    39    1.313087025169e-02
    40   -3.373080649235e-02
    41    2.592585258182e-02
    42   -1.903382473510e-01
    43   -5.331483740769e-15
    44    1.081133992473e-01
    45   -3.636853425477e-02
    46   -4.770910975776e-15
    47    2.897060972381e-02
    48    9.103931654712e-03
    49    1.138097737407e-02
    50   -1.775125521315e-16
    51   -1.407636351364e-02
    52   -1.648768785525e-15
    53    1.283744566962e-01
    54    3.746094267131e-02
    55    1.154538090831e-02
    56   -7.714423485798e-16
    57   -5.732549709332e-03
    58    5.486734827659e-03
    59   -1.380560802267e-02
    60    1.323349813287e-02
    61   -1.295773365415e-01
    62    1.986037647727e-15
    63   -2.136078089856e-01
    64   -3.936504362859e-02
    65    2.787344073702e-15
    66   -6.659694829043e-02
    67   -6.441458070838e-03
    68   -8.887906103704e-03
    69    6.241106742894e-16
    70   -3.150660759444e-03
    71    8.955814626141e-17
    72    1.700811970024e-01
    73    4.915936151186e-02
    74    8.497216395080e-03
    75   -1.613984043153e-16
    76    1.147668615019e-02
    77    5.486734827774e-03
    78   -1.380560802287e-02
    79    1.323349813285e-02
    80    1.295773365414e-01
    81    3.022057745846e-15
    82   -2.136078089855e-01
    83    3.936504362845e-02
    84    2.585351423862e-16
    85   -6.659694829033e-02
    86   -6.441458070839e-03
    87    8.887906103720e-03
    88   -1.846944157580e-16
    89   -3.150660759432e-03
    90    1.663045929768e-16
    91    1.700811970021e-01
    92    4.915936151178e-02
    93   -8.497216395064e-03
    94    9.650631580017e-16
    95    1.147668615017e-02
Sym=X
Ene= 1.959897
Spin=Alpha
Occup=1
     1    9.448053571675e-14
     2   -2.407567401018e-13
     3   -1.433644301004e-13
     4   -1.322897821932e-01
     5   -4.232251914198e-14
     6    4.604912145910e-13
     7   -3.644519641078e-02
     8   -2.943622049816e-14
     9    2.162826856933e-13
    10    8.585493819884e-15
    11    2.016626594649e-02
    12    2.296962324166e-15
    13   -1.074099221913e-14
    14    2.340195526573e-16
    15    2.329450991548e-13
    16    1.726158724672e-14
    17   -4.312846915634e-03
    18   -1.233894031342e-15
    19   -9.767272443605e-15
    20    5.648069238797e-02
    21   -1.390737214457e-01
    22   -1.292597610854e-01
    23    2.424673664739e-01
    24   -2.600465707464e-14
    25    1.937042475643e-01
    26    9.562673913076e-02
    27   -1.088269493072e-14
    28    7.357885639639e-02
    29   -1.297363310653e-02
    30    1.088590486428e-03
    31   -8.327242584184e-16
    32    2.917375846991e-03
    33    2.348172602331e-15
    34    1.636587947966e-01
    35    6.781796368167e-02
    36   -8.355085208883e-03
    37   -1.085944972269e-15
    38   -4.370445664643e-04
    39   -5.648069238792e-02
    40    1.390737214456e-01
    41    1.292597610851e-01
    42    2.424673664735e-01
    43   -2.732166482056e-14
    44   -1.937042475646e-01
    45    9.562673913062e-02
    46   -1.251114708489e-14
    47   -7.357885639638e-02
    48    1.297363310658e-02
    49    1.088590486364e-03
    50    1.832508051195e-15
    51   -2.917375847047e-03
    52   -4.021389341835e-15
    53   -1.636587947965e-01
    54   -6.781796368156e-02
    55   -8.355085208883e-03
    56   -1.712382741765e-15
    57    4.370445664397e-04
    58   -3.055697292622e-02
    59    7.282822445841e-02
    60    1.656978251025e-02
    61    8.945540427919e-04
    62   -1.918922603048e-14
    63    2.603344222584e-01
    64    9.743820322816e-03
    65   -7.788029237068e-15
    66    5.860912502597e-02
    67    1.718265312363e-02
    68   -1.911869036259e-02
    69   -5.798685575768e-16
    70   -9.189041577950e-03
    71   -5.458608840885e-16
    72   -1.400844912057e-01
    73   -7.172701956690e-02
    74   -8.182637661462e-03
    75   -5.741375728471e-16
    76   -6.449278239242e-04
    77    3.055697292615e-02
    78   -7.282822445830e-02
    79   -1.656978251014e-02
    80    8.945540425090e-04
    81   -1.932619073613e-14
    82   -2.603344222581e-01
    83    9.743820322664e-03
    84   -1.374322177822e-14
    85   -5.860912502567e-02
    86   -1.718265312365e-02
    87   -1.911869036258e-02
    88   -3.233956238992e-15
    89    9.189041577965e-03
    90    1.699533960570e-15
    91    1.400844912054e-01
    92    7.172701956701e-02
    93   -8.182637661463e-03
    94   -7.960899263390e-16
    95    6.449278239162e-04
Sym=X
Ene= 1.958354
Spin=Alpha
Occup=1
     1   -4.537722806021e-02
     2    1.081484485941e-01
     3    1.225643123068e-01
     4   -9.865171451968e-14
     5   -2.076040150858e-14
     6   -3.822058630333e-01
     7    4.518200634260e-15
     8   -1.376880381571e-14
     9   -1.488912222543e-01
    10   -6.211802736736e-03
    11    1.904370404123e-14
    12    9.814968838735e-16
    13    5.723151057688e-03
    14    1.321112818219e-16
    15   -2.555549724507e-01
    16   -9.088418512438e-02
    17   -8.852467050995e-15
    18   -4.281887401499e-16
    19    2.147374593732e-02
    20   -1.280971159959e-02
    21    3.108377139306e-02
    22    3.390261880116e-02
    23   -1.404725682855e-01
    24   -1.420124447100e-14
    25    1.210869154949e-01
    26   -4.715030365529e-02
    27   -4.533461147440e-15
    28    3.138371207521e-03
    29   -1.770999232655e-02
    30   -2.714159030695e-02
    31   -8.802399979506e-16
    32    1.574957273953e-02
    33    1.666426290359e-15
    34   -4.947093876705e-02
    35   -1.199822803827e-02
    36    9.266795172313e-05
    37   -1.135547813601e-15
    38    8.380824637938e-03
    39   -1.280971159969e-02
    40    3.108377139328e-02
    41    3.390261880157e-02
    42    1.404725682860e-01
    43   -1.487407714911e-14
    44    1.210869154944e-01
    45    4.715030365567e-02
    46   -4.955947598315e-15
    47    3.138371207256e-03
    48   -1.770999232652e-02
    49    2.714159030694e-02
    50    3.179113868401e-16
    51    1.574957273952e-02
    52   -1.809830679103e-15
    53   -4.947093876748e-02
    54   -1.199822803829e-02
    55   -9.266795175374e-05
    56    1.147109616540e-16
    57    8.380824637944e-03
    58    4.163356153082e-02
    59   -9.349153882368e-02
    60   -9.718584804649e-02
    61   -2.028798388754e-01
    62   -9.558138364152e-15
    63   -1.401240728359e-01
    64   -6.476679436751e-02
    65   -3.679335603096e-15
    66   -6.451777246692e-02
    67    1.067099597632e-02
    68    1.228049788650e-03
    69   -1.311219051955e-15
    70   -8.894116795809e-03
    71    7.337570408787e-16
    72    1.452332692198e-01
    73    6.541111572194e-02
    74    2.021731494259e-03
    75   -6.526651688882e-16
    76    7.890928782205e-03
    77    4.163356153095e-02
    78   -9.349153882394e-02
    79   -9.718584804622e-02
    80    2.028798388753e-01
    81   -9.183908500594e-15
    82   -1.401240728365e-01
    83    6.476679436742e-02
    84   -9.150973975633e-15
    85   -6.451777246687e-02
    86    1.067099597629e-02
    87   -1.228049788691e-03
    88   -1.270454495450e-15
    89   -8.894116795780e-03
    90    1.313509545395e-15
    91    1.452332692200e-01
    92    6.541111572211e-02
    93   -2.021731494271e-03
    94    3.569158859169e-16
    95    7.890928782196e-03
Sym=X
Ene= 1.952581
Spin=Alpha
Occup=1
     1   -8.330376138215e-03
     2    2.138907691435e-02
     3   -9.958686760892e-04
     4   -1.310811348650e-12
     5    7.953150503904e-14
     6   -1.279349131161e-01
     7   -6.201520622658e-13
     8    5.491485493592e-14
     9   -4.514341611253e-02
    10   -1.358480940336e-02
    11    5.100017382127e-14
    12   -2.666589010531e-15
    13    9.394959211999e-03
    14    2.112554202966e-16
    15   -1.113618847227e-01
    16   -5.475922009227e-02
    17   -4.129989209932e-14
    18    2.773055458850e-15
    19    6.459900732690e-03
    20    2.092594785453e-02
    21   -4.883374433734e-02
    22   -1.912903252248e-02
    23    1.846327956233e-02
    24    3.563474312038e-14
    25    2.464012942777e-01
    26    6.380400686028e-03
    27    2.097389285752e-14
    28    8.364022462599e-02
    29   -1.987867397583e-02
    30    6.323975394918e-03
    31    3.607572920675e-15
    32    1.303676694473e-02
    33   -4.586339092729e-15
    34    8.396550070279e-02
    35    5.096217762279e-02
    36   -2.793770287863e-03
    37    1.801002985567e-15
    38    4.338248819065e-03
    39    2.092594785446e-02
    40   -4.883374433717e-02
    41   -1.912903252252e-02
    42   -1.846327956099e-02
    43    3.651164758944e-14
    44    2.464012942791e-01
    45   -6.380400685633e-03
    46    2.487072745077e-14
    47    8.364022462646e-02
    48   -1.987867397578e-02
    49   -6.323975394723e-03
    50    4.855715927580e-16
    51    1.303676694476e-02
    52    5.096471441605e-15
    53    8.396550070224e-02
    54    5.096217762249e-02
    55    2.793770287856e-03
    56    9.071133407885e-17
    57    4.338248819111e-03
    58   -1.298515002277e-02
    59    3.160193450791e-02
    60    2.243757732576e-02
    61    3.464061887121e-01
    62    1.239824501717e-14
    63   -1.703374715283e-01
    64    1.293192602084e-01
    65    1.067619415203e-15
    66   -6.073957641706e-02
    67   -1.895079396859e-02
    68    1.581340209457e-04
    69    1.471734018496e-15
    70    1.100252372906e-02
    71   -1.150988767090e-15
    72   -4.702008164783e-02
    73   -2.479973498555e-02
    74    6.318666242986e-03
    75    2.652412057448e-15
    76   -6.761593714998e-03
    77   -1.298515002280e-02
    78    3.160193450802e-02
    79    2.243757732562e-02
    80   -3.464061887120e-01
    81    1.283621548177e-14
    82   -1.703374715275e-01
    83   -1.293192602083e-01
    84    6.344918642069e-15
    85   -6.073957641684e-02
    86   -1.895079396861e-02
    87   -1.581340208021e-04
    88    3.667779126546e-15
    89    1.100252372907e-02
    90   -2.655289125844e-15
    91   -4.702008164831e-02
    92   -2.479973498587e-02
    93   -6.318666242974e-03
    94   -1.010674022197e-15
    95   -6.761593714995e-03
Sym=X
Ene= 1.951994
Spin=Alpha
Occup=1
     1    2.568659849051e-14
     2   -6.854227543212e-14
     3    1.091701973423e-14
     4   -4.294227220301e-01
     5   -2.061043887252e-13
     6    3.824177052815e-13
     7   -2.076827897289e-01
     8   -1.434835008572e-13
     9    1.476436558251e-13
    10    3.931527606409e-14
    11    1.647976923370e-02
    12    8.275559637975e-15
    13   -2.721816047447e-14
    14    1.804206828642e-15
    15    3.251800386718e-13
    16    1.543573238197e-13
    17   -1.285513414123e-02
    18   -6.930996260271e-15
    19   -1.630407980653e-14
    20    8.425558256314e-03
    21   -2.218358216052e-02
    22    3.546594704296e-02
    23    2.117797920623e-01
    24   -1.033238338886e-13
    25   -2.454201657077e-01
    26    5.745353063606e-02
    27   -5.648040087888e-14
    28   -8.735260105465e-02
    29   -6.105240069140e-03
    30    3.343401276595e-02
    31   -5.867300849081e-15
    32   -3.281827797255e-03
    33    1.159709983392e-14
    34    8.425352723753e-02
    35    4.475714322199e-02
    36    6.429867251129e-05
    37   -8.889990203027e-16
    38   -6.532631932276e-03
    39   -8.425558256463e-03
    40    2.218358216079e-02
    41   -3.546594704278e-02
    42    2.117797920624e-01
    43   -1.047927171663e-13
    44    2.454201657062e-01
    45    5.745353063612e-02
    46   -5.342592936290e-14
    47    8.735260105411e-02
    48    6.105240069264e-03
    49    3.343401276598e-02
    50   -6.035369881187e-16
    51    3.281827797177e-03
    52   -1.644434198900e-14
    53   -8.425352723804e-02
    54   -4.475714322229e-02
    55    6.429867249198e-05
    56   -6.291411177089e-15
    57    6.532631932251e-03
    58    9.981479571294e-03
    59   -2.402370437181e-02
    60    3.990489368191e-02
    61    1.871474161550e-02
    62   -4.510408175561e-14
    63   -1.366331481993e-01
    64    1.606761874718e-02
    65   -1.668121723752e-14
    66   -3.098754558343e-02
    67    2.726832627704e-03
    68    2.482460367888e-02
    69   -1.912559490274e-15
    70   -1.888995579762e-03
    71   -3.565682239688e-17
    72    8.743363532004e-02
    73    5.654616660750e-02
    74    2.170013238058e-03
    75    1.833088619515e-15
    76   -4.880937130884e-04
    77   -9.981479571266e-03
    78    2.402370437165e-02
    79   -3.990489368216e-02
    80    1.871474161762e-02
    81   -4.490693649769e-14
    82    1.366331482003e-01
    83    1.606761874793e-02
    84   -1.430366133489e-14
    85    3.098754558377e-02
    86   -2.726832627598e-03
    87    2.482460367888e-02
    88   -1.065091349831e-14
    89    1.888995579693e-03
    90    4.975446504978e-15
    91   -8.743363531969e-02
    92   -5.654616660729e-02
    93    2.170013238090e-03
    94   -5.357564526313e-15
    95    4.880937131417e-04
Sym=X
Ene= 1.947716
Spin=Alpha
Occup=1
     1   -3.796043666057e-14
     2   -4.838554538841e-15
     3    2.603349379267e-14
     4   -2.097084852226e-13
     5    4.760317902737e-01
     6    8.623309676792e-15
     7   -1.203527724667e-13
     8    3.386257238036e-01
     9   -6.777684174896e-15
    10    2.209442661157e-15
    11    9.569991881867e-15
    12   -1.774508692573e-02
    13   -4.464470649044e-16
    14    4.796982924893e-16
    15    1.009337265897e-14
    16    5.807148477018e-15
    17   -3.327912936683e-15
    18    1.651368130028e-02
    19   -1.558304210089e-15
    20   -2.375617784540e-14
    21   -2.267744939847e-14
    22    5.870862062356e-14
    23    1.149371427102e-13
    24    2.193152813499e-01
    25   -1.260831795099e-13
    26    6.318662973287e-15
    27    1.148167679629e-01
    28   -6.009804073811e-14
    29    2.166883997772e-15
    30    1.206678822546e-14
    31    1.162030751899e-02
    32   -3.697113470278e-15
    33   -3.076861858893e-02
    34    4.509288020937e-14
    35    2.866214301595e-14
    36   -1.946484918719e-15
    37    7.548730662002e-03
    38   -4.704128133814e-15
    39   -9.948293517365e-15
    40    3.869168309536e-14
    41   -8.389469037631e-14
    42    1.306063976524e-13
    43    2.193152813499e-01
    44    5.366324929203e-14
    45   -1.502731043826e-14
    46    1.148167679629e-01
    47    3.833827390578e-14
    48    2.766634234740e-15
    49    1.897620551024e-14
    50    1.162030751899e-02
    51   -4.542203593742e-15
    52    3.076861858893e-02
    53   -7.624487532250e-14
    54   -5.415285681533e-14
    55    1.718407498142e-15
    56    7.548730662002e-03
    57    3.227140659530e-15
    58   -3.509705680438e-14
    59   -7.877092323632e-15
    60    1.009125279009e-13
    61   -6.950178677189e-14
    62    5.990824895661e-02
    63   -2.211334825536e-14
    64    7.913731178545e-15
    65    7.137722884873e-03
    66    4.479316657233e-14
    67    1.106714988755e-14
    68    9.551182461144e-15
    69    1.323384257386e-02
    70   -1.914147663491e-15
    71    2.397942666655e-03
    72    5.680686730531e-14
    73    4.526894443299e-14
    74   -1.575748064604e-15
    75    1.673337505135e-03
    76    1.094401599151e-15
    77   -1.259431594893e-15
    78   -6.059716537450e-15
    79   -9.345988478095e-14
    80    7.685915574287e-14
    81    5.990824895661e-02
    82    4.885096194910e-14
    83    5.570466567461e-14
    84    7.137722884876e-03
    85   -2.097335939020e-14
    86   -1.971874940939e-15
    87    8.706608216024e-15
    88    1.323384257386e-02
    89   -6.161228718637e-16
    90   -2.397942666656e-03
    91   -6.561713425632e-15
    92   -1.990379109450e-14
    93   -2.992701231707e-16
    94    1.673337505135e-03
    95    2.832778128303e-15
Sym=X
Ene= 1.907619
Spin=Alpha
Occup=1
     1   -5.955635038380e-15
     2   -5.657484510784e-15
     3    9.222173076777e-15
     4   -2.676188425706e-14
     5   -2.429326630162e-01
     6   -8.225232937369e-15
     7   -1.097829055701e-14
     8   -2.254669687191e-01
     9   -1.273817696222e-14
    10    5.761747474959e-16
    11    1.328208112390e-15
    12   -2.515594571278e-03
    13   -1.544732584314e-15
    14    8.831712994769e-17
    15   -9.921838419307e-15
    16   -8.558390096905e-16
    17   -8.447041285464e-17
    18   -1.049880413488e-02
    19    1.043998618114e-15
    20   -5.479956407609e-15
    21   -1.209802366313e-14
    22    2.246741848568e-14
    23    1.719048820625e-14
    24    8.629545268444e-02
    25   -1.154043022746e-14
    26   -6.906543750675e-15
    27    3.515715778068e-02
    28   -1.938322207838e-14
    29    5.354623934193e-16
    30    2.608476418061e-15
    31   -3.192031034212e-02
    32   -5.791505285597e-16
    33    8.982490960869e-04
    34    1.046735231193e-14
    35    8.330690255739e-15
    36   -1.756687368337e-15
    37    3.507573863544e-03
    38   -7.365201649023e-16
    39    1.192363156362e-14
    40    4.981918685315e-15
    41   -4.638922025399e-14
    42    1.902886915560e-14
    43    8.629545268444e-02
    44    3.812109102049e-15
    45   -1.687148615128e-14
    46    3.515715778068e-02
    47    2.553337380464e-14
    48   -5.793300427240e-16
    49    4.884103903749e-15
    50   -3.192031034212e-02
    51   -1.711643355531e-15
    52   -8.982490960866e-04
    53   -5.809670097210e-15
    54   -1.863277467333e-14
    55    7.197803575039e-16
    56    3.507573863543e-03
    57   -6.841119927595e-16
    58   -7.617045519251e-15
    59   -8.995424180857e-15
    60    7.548222285396e-14
    61   -3.671232115424e-15
    62    3.665836789508e-01
    63    2.726201060041e-15
    64    1.713297972456e-14
    65    2.544699151592e-01
    66    4.484981731386e-14
    67    3.416197029205e-15
    68    1.600512292298e-15
    69    1.235300958565e-02
    70    1.787882695881e-15
    71    2.225344299030e-02
    72   -2.716482925322e-16
    73    1.324033109366e-14
    74   -5.638359955743e-16
    75    1.308726359598e-02
    76   -1.554437864624e-15
    77   -8.353610025693e-15
    78    1.426984523617e-17
    79   -5.397386728286e-14
    80    8.867579013772e-15
    81    3.665836789508e-01
    82   -4.067331882274e-15
    83    2.126117389600e-14
    84    2.544699151592e-01
    85   -2.861697987039e-14
    86   -1.535171113584e-15
    87    1.080301555751e-16
    88    1.235300958565e-02
    89   -2.227284345439e-15
    90   -2.225344299029e-02
    91    4.501258447605e-15
    92   -7.472276215531e-15
    93   -3.408216660276e-16
    94    1.308726359598e-02
    95    6.395664988919e-16
Sym=X
Ene= 1.003363
Spin=Alpha
Occup=1
     1    2.143880132358e-15
     2   -6.473302536860e-15
     3   -1.654742760238e-14
     4    1.611141470869e-15
     5    7.827521175247e-16
     6   -2.285865344064e-15
     7   -6.449133657456e-15
     8    1.747057176604e-15
     9   -2.059039716094e-14
    10   -2.376805293623e-16
    11    1.487995389823e-15
    12   -3.263774024762e-16
    13    4.946001799325e-16
    14   -2.650374473480e-02
    15    6.925811853260e-15
    16    2.877350441830e-14
    17    2.380786699522e-15
    18    2.839543497894e-16
    19   -1.969321474571e-16
    20   -9.232714358696e-16
    21    1.239514586423e-15
    22    2.581069866547e-14
    23    2.416782326903e-15
    24   -3.865224294531e-01
    25    1.499742158056e-15
    26    1.578016888974e-14
    27   -2.749246840743e-01
    28    1.437578936813e-14
    29    7.249566703991e-16
    30    9.756143271488e-16
    31    1.326440152915e-02
    32   -1.316833249282e-15
    33    8.418044285455e-03
    34   -7.275924472691e-15
    35   -3.188450672821e-14
    36    9.443674933955e-16
    37   -1.205021433041e-02
    38    3.313993932892e-15
    39   -1.368841724421e-15
    40    6.620295277652e-15
    41   -3.660588347896e-14
    42   -9.889525181076e-17
    43    3.865224294531e-01
    44    2.275169258892e-15
    45   -1.346016816393e-14
    46    2.749246840743e-01
    47    3.452997284086e-14
    48   -2.818607762021e-15
    49    1.767841148597e-15
    50   -1.326440152915e-02
    51   -3.420856532203e-15
    52    8.418044285456e-03
    53    2.923215440271e-15
    54   -2.613895812811e-14
    55   -7.285776606457e-16
    56    1.205021433041e-02
    57   -5.438859313838e-15
    58   -2.738968597995e-16
    59   -4.030112158348e-15
    60    5.221284451905e-14
    61   -4.460175407354e-15
    62    2.230329233107e-01
    63   -9.583919341756e-16
    64   -1.848373507173e-14
    65    1.600278375606e-01
    66    1.836823237580e-14
    67    9.940898102580e-16
    68    1.497801602276e-15
    69    2.386562411981e-02
    70   -1.067372655069e-15
    71   -1.962127489522e-02
    72   -2.740465679162e-15
    73   -1.570588978042e-14
    74   -1.756711153034e-15
    75    7.476810364652e-03
    76   -4.498459092506e-16
    77   -4.491135766235e-16
    78   -4.817826751085e-15
    79    2.753603825807e-14
    80    2.703974280707e-15
    81   -2.230329233107e-01
    82   -3.361319808402e-15
    83   -5.440585641971e-15
    84   -1.600278375606e-01
    85   -6.074862737662e-15
    86   -1.653935887385e-15
    87    1.639072111357e-15
    88   -2.386562411981e-02
    89    8.507044824221e-16
    90   -1.962127489522e-02
    91    8.004255804707e-16
    92   -1.432511568093e-14
    93   -4.609589952149e-16
    94   -7.476810364650e-03
    95    8.375744100725e-16
Sym=X
Ene= 0.959509
Spin=Alpha
Occup=0
     1   -7.851133196306e-02
     2    1.485726031561e-01
     3    9.919005710817e-01
     4    2.154051852329e-13
     5   -1.420460628227e-15
     6    1.026764503151e-01
     7    3.585288004641e-13
     8   -7.156171006456e-15
     9    3.320476943171e-01
    10    1.982527023055e-02
    11    3.729692108521e-14
    12   -9.911326154611e-16
    13   -8.870277990025e-03
    14   -4.368003594742e-16
    15   -6.890885794221e-02
    16   -1.007390765706e+00
    17    5.089340446530e-14
    18   -1.867616624844e-15
    19    1.322062543030e-02
    20    5.544968026331e-02
    21   -1.157058537507e-01
    22   -6.826159387607e-01
    23   -2.493691166928e-02
    24    1.163796011857e-14
    25   -9.685115195031e-02
    26   -1.523263250713e-01
    27   -1.920948198112e-14
    28   -3.678186788463e-01
    29   -1.156342888857e-02
    30    2.040438553636e-03
    31    3.063205155893e-15
    32    2.293724264032e-02
    33   -6.670741876278e-16
    34    8.136526875814e-02
    35    8.689497860607e-01
    36    7.209295248679e-03
    37    3.390013356048e-15
    38   -6.475980913863e-03
    39    5.544968026276e-02
    40   -1.157058537499e-01
    41   -6.826159387498e-01
    42    2.493691166752e-02
    43    2.726388168431e-14
    44   -9.685115194945e-02
    45    1.523263250575e-01
    46   -1.599792857927e-15
    47   -3.678186788409e-01
    48   -1.156342888868e-02
    49   -2.040438553778e-03
    50    5.544776249083e-16
    51    2.293724264038e-02
    52   -8.021685056053e-16
    53    8.136526875820e-02
    54    8.689497860378e-01
    55   -7.209295248956e-03
    56   -2.718279784536e-15
    57   -6.475980913727e-03
    58    1.859473171213e-02
    59   -2.051491903905e-02
    60   -5.595135907016e-01
    61    8.129854114337e-02
    62   -1.598329486236e-15
    63    9.364312738973e-02
    64    1.714857398698e-01
    65    7.580315133264e-15
    66    2.069129478536e-01
    67   -2.903951648277e-03
    68    8.273579008044e-03
    69    2.763943926105e-15
    70    6.054744113952e-03
    71   -7.398780679768e-15
    72    2.486650702664e-03
    73    6.339539902360e-01
    74   -1.783474845376e-03
    75    3.996374756475e-15
    76    4.080377663580e-03
    77    1.859473171222e-02
    78   -2.051491903875e-02
    79   -5.595135907124e-01
    80   -8.129854114370e-02
    81   -2.200292053565e-14
    82    9.364312739059e-02
    83   -1.714857398663e-01
    84    9.751947550757e-15
    85    2.069129478544e-01
    86   -2.903951648287e-03
    87   -8.273579007927e-03
    88   -9.618746893259e-19
    89    6.054744113814e-03
    90   -2.042782002790e-15
    91    2.486650702416e-03
    92    6.339539902397e-01
    93    1.783474845265e-03
    94   -4.307815334973e-15
    95    4.080377663669e-03
Sym=X
Ene= 0.058223
Spin=Alpha
Occup=0
     1   -4.816218524798e-15
     2    1.788802400602e-14
     3   -3.308790463636e-14
     4    5.675160145685e-16
     5    5.819234835821e-01
     6   -9.168443311533e-15
     7    6.992357068816e-16
     8    6.328093960869e-02
     9    4.414216651888e-14
    10   -4.198184065697e-15
    11   -6.114224985353e-16
    12    4.166895561525e-02
    13   -7.967314960055e-15
    14   -1.954484748273e-15
    15   -2.921169803732e-14
    16   -1.989183696765e-14
    17   -3.611407227517e-15
    18    1.362927408105e-02
    19   -3.349088294803e-15
    20    4.334516738627e-15
    21   -3.360725382682e-14
    22    7.152933282718e-14
    23    1.398901064342e-14
    24   -4.220955938709e-01
    25   -2.007289928342e-14
    26   -6.814398981089e-14
    27   -2.347330372072e-01
    28   -1.819679056454e-14
    29   -7.447346970618e-16
    30   -6.660266023118e-16
    31    1.071411875600e-02
    32    9.600821992090e-15
    33   -7.965594345284e-03
    34    2.682413546447e-14
    35    2.028375134560e-14
    36    9.330207336078e-15
    37   -1.813095192438e-02
    38    3.098788323875e-15
    39    4.354229277500e-15
    40   -3.133269223744e-14
    41    1.815978665691e-14
    42   -1.804041606972e-14
    43   -4.220955938709e-01
    44   -1.009834767345e-14
    45    3.474625902753e-14
    46   -2.347330372072e-01
    47   -1.067321648844e-16
    48   -2.340724653656e-16
    49    1.349263427965e-15
    50    1.071411875600e-02
    51    7.093326181447e-15
    52    7.965594345281e-03
    53    1.624899560764e-14
    54    1.260082659292e-14
    55   -2.266916042015e-15
    56   -1.813095192438e-02
    57    2.656123019764e-15
    58   -3.045667541795e-15
    59    9.654393056121e-15
    60    1.536566465726e-14
    61   -8.285408358771e-15
    62    2.069373010092e-01
    63   -3.290130204222e-15
    64    2.060904330791e-14
    65    1.358953562076e-01
    66    1.481955415571e-14
    67   -5.683479682379e-15
    68    2.022000416808e-15
    69   -5.605120613659e-02
    70   -3.711446067489e-15
    71    6.189911487283e-02
    72    3.969891185654e-15
    73   -8.580933269113e-15
    74    5.932534055208e-16
    75    8.519174390586e-03
    76    4.421411542913e-15
    77    2.965457996441e-16
    78   -3.908122694956e-15
    79   -6.894972266267e-14
    80    1.090395074118e-14
    81    2.069373010092e-01
    82    5.024221522153e-15
    83    1.390979061689e-14
    84    1.358953562076e-01
    85   -4.570852664987e-14
    86   -1.096729176702e-14
    87   -2.718050646035e-16
    88   -5.605120613659e-02
    89   -2.272507751931e-15
    90   -6.189911487283e-02
    91   -4.638539063681e-15
    92   -2.814780693457e-15
    93    4.248035103714e-16
    94    8.519174390585e-03
    95    3.894005952005e-15
Sym=X
Ene= 0.041008
Spin=Alpha
Occup=0
     1    1.900757484509e-15
     2   -1.353832295186e-14
     3   -2.587780724163e-15
     4    6.120136585166e-14
     5    1.283466705260e-14
     6   -4.962080122272e-15
     7   -7.631522603768e-14
     8    4.314416926974e-15
     9   -2.286652006317e-14
    10    2.393739909803e-15
    11    2.187543403558e-14
    12    2.909499964312e-15
    13   -3.091169040013e-16
    14    9.657503935928e-02
    15    2.812975312506e-14
    16   -1.219497607387e-14
    17    1.610495644657e-14
    18    3.068969331706e-16
    19    6.178141302522e-16
    20    3.335533642752e-15
    21   -1.954238314886e-14
    22   -3.148891556727e-14
    23   -2.515499787594e-14
    24    2.880267865921e-01
    25   -2.717177321618e-14
    26    2.191764255764e-14
    27    2.097854655280e-01
    28    2.625061950457e-14
    29    3.611475248861e-14
    30   -3.407330508416e-15
    31    8.588551991543e-02
    32   -5.749439758688e-15
    33   -1.503175878101e-02
    34    1.524580526886e-15
    35    4.610470451002e-14
    36    1.253166796398e-14
    37    1.378286004137e-02
    38    3.572810407082e-15
    39   -3.904490288365e-15
    40    5.131510401332e-14
    41   -4.129825995181e-14
    42   -1.957571097532e-14
    43   -2.880267865921e-01
    44    5.878282119317e-15
    45   -2.622661208725e-14
    46   -2.097854655280e-01
    47    8.069245218217e-14
    48   -5.496029978609e-14
    49    6.910225161209e-15
    50   -8.588551991543e-02
    51    4.442553703033e-15
    52   -1.503175878101e-02
    53   -1.714751958819e-14
    54   -7.276149178279e-14
    55   -1.672095497555e-15
    56   -1.378286004137e-02
    57   -1.854856472657e-14
    58   -4.709337763681e-15
    59    7.039810687951e-14
    60    8.208034357112e-14
    61   -1.146511140593e-14
    62    5.514880594622e-01
    63   -9.614373446720e-15
    64   -5.167569653592e-14
    65    2.406389865788e-01
    66   -7.753583934683e-14
    67   -1.905527009505e-14
    68   -1.915308453209e-15
    69   -3.222990917950e-03
    70    3.045717645180e-15
    71   -3.607301491658e-02
    72   -2.328110911848e-14
    73   -1.300923334599e-13
    74   -1.345564678423e-14
    75    1.952581937892e-02
    76    6.349170608739e-15
    77    5.044645971777e-15
    78   -7.662140484087e-14
    79    1.972338865797e-14
    80   -7.424717598137e-16
    81   -5.514880594622e-01
    82    1.277595143545e-16
    83   -6.166031660795e-14
    84   -2.406389865787e-01
    85    1.154403548333e-13
    86    1.088851424510e-14
    87    3.365605376771e-16
    88    3.222990917950e-03
    89   -2.615274332782e-15
    90   -3.607301491658e-02
    91    2.056788142683e-14
    92    1.297553369207e-13
    93    5.799884026429e-15
    94   -1.952581937891e-02
    95    1.079650759688e-14
Sym=X
Ene= 0.035708
Spin=Alpha
Occup=0
     1   -2.240041097712e-13
     2    3.467386977443e-13
     3    3.383571624969e-12
     4   -3.633539350551e-01
     5    9.658912803978e-15
     6    5.824233946381e-13
     7   -2.323544460110e-01
     8   -1.314773901860e-14
     9    1.888602569376e-12
    10    1.281149300934e-13
    11   -7.593672874035e-03
    12    7.932535438183e-16
    13   -3.951492190662e-14
    14    2.202668554223e-14
    15   -1.194508495235e-13
    16   -4.543678239747e-12
    17   -4.955075517179e-03
    18   -1.341429801571e-15
    19    9.060850538699e-14
    20   -5.788884070740e-02
    21    2.481606493204e-01
    22    6.198381392251e-01
    23    1.394173101631e-01
    24    1.646368170430e-14
    25    2.015399642624e-01
    26    1.230785837488e-02
    27    6.203981799081e-15
    28    2.652654071620e-01
    29   -1.311713222250e-02
    30    1.269887155460e-02
    31    2.426158021876e-14
    32   -2.054707477772e-02
    33   -1.709229109184e-14
    34   -1.495684318070e-01
    35   -6.237192308674e-01
    36   -2.332238882939e-02
    37    2.920702363118e-14
    38    5.456505602824e-03
    39    5.788884070773e-02
    40   -2.481606493203e-01
    41   -6.198381392313e-01
    42    1.394173101633e-01
    43   -5.262890922729e-14
    44   -2.015399642631e-01
    45    1.230785837606e-02
    46    1.851021955603e-14
    47   -2.652654071638e-01
    48    1.311713222233e-02
    49    1.269887155460e-02
    50   -1.940167030941e-14
    51    2.054707477780e-02
    52   -7.594587690819e-15
    53    1.495684318073e-01
    54    6.237192308738e-01
    55   -2.332238882938e-02
    56   -3.583396093426e-14
    57   -5.456505602884e-03
    58    4.530010293401e-02
    59   -1.716739603838e-01
    60   -6.107208230935e-01
    61   -3.416461150459e-04
    62    5.289247417733e-14
    63    2.493950290700e-01
    64   -1.143628141612e-02
    65   -1.936893140134e-14
    66    2.050266055693e-01
    67    5.238184870282e-03
    68   -1.326538676749e-02
    69    6.801467403837e-15
    70    7.293642716958e-03
    71   -2.637803298329e-14
    72    1.020096909448e-01
    73    6.139648761827e-01
    74   -1.802324472788e-02
    75    5.110247738279e-14
    76   -6.992983441334e-04
    77   -4.530010293368e-02
    78    1.716739603830e-01
    79    6.107208230863e-01
    80   -3.416461160942e-04
    81   -5.762934665170e-14
    82   -2.493950290689e-01
    83   -1.143628141912e-02
    84    2.828898921867e-14
    85   -2.050266055652e-01
    86   -5.238184870250e-03
    87   -1.326538676735e-02
    88    3.656629408798e-15
    89   -7.293642717026e-03
    90   -2.258578898189e-14
    91   -1.020096909452e-01
    92   -6.139648761715e-01
    93   -1.802324472789e-02
    94   -5.617411118696e-14
    95    6.992983442451e-04
Sym=X
Ene= 0.029719
Spin=Alpha
Occup=0
     1   -3.558454593193e-14
     2   -1.835501048521e-13
     3    7.552206886513e-13
     4    6.138697571075e-01
     5   -8.691918902714e-15
     6    1.217351123393e-13
     7    4.251792892205e-02
     8    3.418050679280e-14
     9    1.731833356172e-12
    10    5.135046640397e-14
    11    7.885255871293e-02
    12    1.145146562186e-16
    13   -2.118551198632e-14
    14   -1.411065892359e-14
    15   -1.378687636247e-13
    16   -2.460748463582e-12
    17    3.203458755043e-02
    18   -4.972368515998e-15
    19    1.554812684906e-13
    20    4.064715652463e-02
    21   -1.598671387199e-01
    22   -9.066288502686e-02
    23    3.451775697103e-01
    24    1.165591998462e-14
    25   -1.243990312769e-01
    26    2.427218128189e-01
    27    2.818047654588e-14
    28    1.074320520138e-01
    29    3.645086022043e-02
    30   -5.649505205285e-02
    31   -2.020683498443e-14
    32   -1.592873648297e-02
    33    2.628986429232e-14
    34   -5.971301300319e-02
    35   -3.073399623025e-01
    36   -8.710285771203e-03
    37   -3.047275223742e-14
    38   -1.930236308345e-02
    39   -4.064715652451e-02
    40    1.598671387190e-01
    41    9.066288502824e-02
    42    3.451775697108e-01
    43   -1.124434392915e-14
    44    1.243990312771e-01
    45    2.427218128200e-01
    46   -4.631292366138e-14
    47   -1.074320520147e-01
    48   -3.645086022031e-02
    49   -5.649505205300e-02
    50   -5.938306372678e-15
    51    1.592873648313e-02
    52    8.396013565464e-15
    53    5.971301300302e-02
    54    3.073399623047e-01
    55   -8.710285771332e-03
    56    4.939971211631e-14
    57    1.930236308352e-02
    58   -5.013702412281e-04
    59    8.581683703928e-03
    60   -2.482190032628e-01
    61    3.674574069680e-01
    62   -3.388915048641e-15
    63    1.799212269379e-02
    64    1.481657476287e-01
    65    1.006662364070e-13
    66    1.227031449477e-02
    67    4.573463028890e-02
    68    4.298201516778e-02
    69   -3.039896452246e-14
    70   -3.857941173117e-02
    71    3.376217100421e-14
    72    1.064639504189e-01
    73    3.602669576001e-01
    74    1.895581889680e-04
    75   -5.494188753768e-14
    76   -1.558774991711e-02
    77    5.013702413457e-04
    78   -8.581683703326e-03
    79    2.482190032574e-01
    80    3.674574069677e-01
    81    2.289235617349e-15
    82   -1.799212269309e-02
    83    1.481657476271e-01
    84   -1.098350256127e-13
    85   -1.227031449365e-02
    86   -4.573463028907e-02
    87    4.298201516764e-02
    88    6.036143896456e-15
    89    3.857941173128e-02
    90    1.685015722281e-14
    91   -1.064639504188e-01
    92   -3.602669575952e-01
    93    1.895581888365e-04
    94    7.955549233271e-14
    95    1.558774991721e-02
Sym=X
Ene= 0.028640
Spin=Alpha
Occup=0
     1    8.605745010182e-02
     2   -5.604587102664e-01
     3   -3.706750539137e-02
     4   -2.649508019044e-13
     5   -1.168832043674e-14
     6    2.478698338156e-01
     7    2.600409040428e-13
     8   -1.089219563990e-14
     9    6.167188381080e-02
    10   -5.400710310159e-03
    11   -1.663623446854e-14
    12    7.915769834424e-15
    13    9.532230509736e-02
    14   -6.840634822597e-15
    15    1.108777693295e-01
    16   -6.644218855543e-02
    17   -8.360081340094e-15
    18    4.518020099746e-15
    19   -1.164011436372e-03
    20   -9.339638983417e-03
    21    6.129110541794e-02
    22   -2.105450263936e-01
    23   -2.698516067947e-01
    24   -5.857508540108e-14
    25    4.061409747492e-01
    26   -1.153440999891e-02
    27    1.147512375171e-13
    28    1.381147328888e-01
    29    4.514402747606e-02
    30    2.773971904083e-02
    31   -2.790444090815e-14
    32   -1.107768553086e-02
    33   -2.129508115395e-15
    34   -2.166983874531e-02
    35    1.094493217982e-01
    36   -2.206405050524e-03
    37   -1.598725583066e-14
    38    1.986188857927e-02
    39   -9.339638983506e-03
    40    6.129110541799e-02
    41   -2.105450263907e-01
    42    2.698516067941e-01
    43   -7.208147821411e-14
    44    4.061409747492e-01
    45    1.153440999637e-02
    46    6.456109822583e-14
    47    1.381147328903e-01
    48    4.514402747599e-02
    49   -2.773971904073e-02
    50    8.341122355525e-15
    51   -1.107768553083e-02
    52   -1.449770784443e-15
    53   -2.166983874505e-02
    54    1.094493217926e-01
    55    2.206405050410e-03
    56    2.123019847607e-14
    57    1.986188857924e-02
    58    5.046738419966e-04
    59   -3.940041006560e-02
    60    1.906784313822e-02
    61   -2.132922690403e-02
    62    5.928000328092e-14
    63    2.694817977233e-01
    64    3.259313692374e-02
    65   -2.713342458689e-14
    66    1.942268997619e-01
    67    7.119975742968e-03
    68    1.120910285775e-01
    69    3.022785759981e-15
    70   -1.172652004787e-02
    71    2.602506744032e-14
    72    1.544189208216e-01
    73    3.106601956310e-01
    74   -1.675510576725e-02
    75   -3.204822146343e-14
    76   -5.157397074489e-03
    77    5.046738419152e-04
    78   -3.940041006553e-02
    79    1.906784313936e-02
    80    2.132922690371e-02
    81    1.698063781976e-14
    82    2.694817977236e-01
    83   -3.259313692574e-02
    84   -9.433793300351e-14
    85    1.942268997621e-01
    86    7.119975743047e-03
    87   -1.120910285777e-01
    88   -2.462909349811e-14
    89   -1.172652004782e-02
    90    3.284632443178e-15
    91    1.544189208217e-01
    92    3.106601956320e-01
    93    1.675510576723e-02
    94    3.237499157023e-14
    95   -5.157397074629e-03
Sym=X
Ene= 0.024213
Spin=Alpha
Occup=0
     1   -1.577234493009e-02
     2    2.353368413510e-01
     3   -1.894254197074e-01
     4    1.862564949470e-13
     5    2.918068179265e-15
     6    7.223705618255e-01
     7   -1.165112572127e-12
     8   -1.340391408664e-14
     9    4.535446970544e-02
    10   -7.451712172551e-02
    11   -8.491744675040e-16
    12   -8.926945335884e-15
    13    8.608795090004e-03
    14   -1.591660252535e-15
    15   -5.042123527829e-01
    16   -3.984950154702e-01
    17   -1.224255071333e-14
    18    7.811810311147e-15
    19   -3.563485364534e-02
    20   -4.074101553861e-02
    21    2.253436941856e-01
    22    1.989826028995e-01
    23   -6.125984207911e-02
    24   -1.951028881435e-14
    25    8.103681374492e-02
    26   -1.031927646941e-01
    27    3.849870258438e-14
    28    1.440094350765e-01
    29    4.659210748179e-02
    30   -4.261435770542e-03
    31   -7.640839598151e-15
    32   -5.465721288448e-02
    33   -4.937183137963e-15
    34   -1.245867080977e-01
    35   -6.464708939443e-02
    36   -7.092515717417e-03
    37    1.192254975344e-14
    38    9.069920537657e-03
    39   -4.074101553857e-02
    40    2.253436941859e-01
    41    1.989826028987e-01
    42    6.125984207887e-02
    43    3.427524461805e-15
    44    8.103681374520e-02
    45    1.031927646939e-01
    46    2.387165489930e-14
    47    1.440094350742e-01
    48    4.659210748202e-02
    49    4.261435770305e-03
    50   -4.953811891696e-15
    51   -5.465721288452e-02
    52   -9.043952163332e-15
    53   -1.245867080981e-01
    54   -6.464708939320e-02
    55    7.092515717436e-03
    56   -1.622880782719e-14
    57    9.069920537686e-03
    58   -1.197145519492e-02
    59    8.607508431107e-02
    60    9.117039700300e-02
    61   -8.715712805066e-02
    62    6.255636464725e-14
    63   -7.427729991278e-02
    64   -7.761007879722e-03
    65   -8.520367274762e-14
    66   -9.881117337799e-02
    67    2.329832441458e-02
    68   -4.854521218702e-02
    69    1.452399197177e-14
    70   -2.780128684743e-02
    71   -1.913765698356e-15
    72   -8.855530065079e-02
    73   -1.863360035913e-01
    74    9.593781714472e-03
    75    1.922790312879e-14
    76    4.062861777623e-03
    77   -1.197145519491e-02
    78    8.607508431097e-02
    79    9.117039700494e-02
    80    8.715712805091e-02
    81    3.713700906405e-14
    82   -7.427729991320e-02
    83    7.761007878840e-03
    84   -3.100839747177e-14
    85   -9.881117337563e-02
    86    2.329832441455e-02
    87    4.854521218719e-02
    88   -3.997463457453e-15
    89   -2.780128684732e-02
    90   -9.383123972020e-15
    91   -8.855530065068e-02
    92   -1.863360035899e-01
    93   -9.593781714533e-03
    94   -1.302171860527e-14
    95    4.062861777685e-03
Sym=X
Ene= 0.022125
Spin=Alpha
Occup=0
     1    5.717329967266e-02
     2   -4.292676998410e-01
     3    2.161369697871e-02
     4    4.122151639791e-13
     5   -6.287031506109e-15
     6    2.181289268478e-01
     7   -1.766796985063e-12
     8   -2.655623847102e-14
     9   -1.246711177908e-02
    10    8.770027385758e-02
    11    8.239736947878e-14
    12    8.998623830024e-15
    13    1.823289575925e-03
    14   -6.269560975741e-15
    15    2.260026042018e-01
    16   -9.520601687491e-02
    17    3.018470688528e-14
    18    7.956883528110e-15
    19   -4.858375760973e-03
    20   -7.113157413349e-02
    21    3.884269824909e-01
    22    2.415188250119e-01
    23   -2.709436173750e-01
    24   -9.057841787798e-14
    25   -3.117474569463e-01
    26   -8.823713202748e-02
    27    1.556252311848e-13
    28   -1.410003443090e-01
    29   -3.410685423290e-02
    30    2.142086419163e-02
    31   -2.982514173546e-14
    32    1.521370518880e-02
    33   -3.525004785795e-15
    34   -5.090787060988e-02
    35    1.576086805851e-01
    36    2.324776056350e-02
    37   -1.020582399921e-14
    38   -6.546308676244e-04
    39   -7.113157413357e-02
    40    3.884269824912e-01
    41    2.415188250117e-01
    42    2.709436173751e-01
    43   -7.669378925705e-14
    44   -3.117474569462e-01
    45    8.823713202041e-02
    46    6.723050471605e-14
    47   -1.410003443093e-01
    48   -3.410685423293e-02
    49   -2.142086419203e-02
    50    7.578837118175e-15
    51    1.521370518858e-02
    52    2.558789153937e-15
    53   -5.090787061041e-02
    54    1.576086805798e-01
    55   -2.324776056359e-02
    56    1.816202804689e-14
    57   -6.546308675940e-04
    58    6.385888679761e-02
    59   -3.076017673942e-01
    60   -4.159445281561e-01
    61    1.892517764755e-01
    62    1.969310621749e-14
    63   -2.983634906956e-01
    64    1.196045204009e-01
    65    1.688449658632e-14
    66   -1.719573159941e-01
    67    7.565902776752e-02
    68   -6.273026458515e-02
    69   -5.123307412219e-15
    70   -1.309155099874e-02
    71    6.315252588269e-15
    72    8.529433434834e-02
    73    1.371387400441e-01
    74    1.821689099526e-02
    75   -2.218937531995e-14
    76   -1.081904984043e-02
    77    6.385888679761e-02
    78   -3.076017673951e-01
    79   -4.159445281591e-01
    80   -1.892517764756e-01
    81    6.492330960841e-14
    82   -2.983634906955e-01
    83   -1.196045203962e-01
    84   -1.530554105064e-13
    85   -1.719573159947e-01
    86    7.565902776739e-02
    87    6.273026458511e-02
    88   -1.012613375490e-14
    89   -1.309155099890e-02
    90   -6.010593787040e-15
    91    8.529433434807e-02
    92    1.371387400427e-01
    93   -1.821689099517e-02
    94    1.767000769024e-14
    95   -1.081904984045e-02
Sym=X
Ene= 0.021878
Spin=Alpha
Occup=0
     1   -6.979793617663e-15
     2    3.287698918465e-13
     3   -5.273736072248e-13
     4   -3.634955913171e-01
     5    4.522301825684e-15
     6    1.245680621328e-13
     7   -1.164803110872e-01
     8   -1.051637413094e-14
     9    2.706978217371e-13
    10    1.049697297792e-14
    11   -4.658015772839e-02
    12   -2.026560617552e-16
    13    5.950914486192e-15
    14   -9.231033764203e-15
    15    1.461653857537e-13
    16   -8.986126826035e-13
    17   -1.142311774318e-02
    18    5.380935221184e-15
    19    9.797055492514e-15
    20   -5.054962792667e-02
    21    2.905924488791e-01
    22    2.463083678190e-01
    23   -7.357756942287e-02
    24   -4.669728397301e-16
    25    8.749226410266e-02
    26   -1.655308368352e-01
    27    3.165246244661e-16
    28    2.608953352990e-02
    29    9.790609724270e-03
    30   -3.601821770733e-02
    31    3.120235781987e-14
    32   -9.884932266952e-03
    33    1.114204489725e-14
    34   -1.910109196248e-01
    35   -2.003951025323e-02
    36   -2.834108055723e-03
    37   -3.949202694837e-14
    38    7.796770736767e-03
    39    5.054962792674e-02
    40   -2.905924488792e-01
    41   -2.463083678205e-01
    42   -7.357756942262e-02
    43    2.355621804252e-14
    44   -8.749226410270e-02
    45   -1.655308368354e-01
    46   -8.040270344099e-15
    47   -2.608953352789e-02
    48   -9.790609724467e-03
    49   -3.601821770724e-02
    50   -4.908879061591e-14
    51    9.884932267037e-03
    52    2.466653155624e-14
    53    1.910109196250e-01
    54    2.003951025288e-02
    55   -2.834108055808e-03
    56    2.120851434592e-14
    57   -7.796770736615e-03
    58   -9.987833725488e-02
    59    5.285103367397e-01
    60    6.733302657461e-01
    61    4.853457033616e-01
    62   -1.391516264183e-14
    63   -5.749268819328e-02
    64    3.060299593317e-01
    65    6.546890412903e-15
    66    7.180206700451e-03
    67    4.048546656399e-02
    68    2.083268612214e-02
    69   -6.002318856530e-14
    70   -4.010182680939e-02
    71   -2.519034365704e-14
    72   -1.697346036816e-01
    73   -1.282251774849e-01
    74    9.042709532706e-03
    75   -4.967733079863e-14
    76   -2.508686115171e-02
    77    9.987833725490e-02
    78   -5.285103367406e-01
    79   -6.733302657438e-01
    80    4.853457033612e-01
    81    1.508264374512e-14
    82    5.749268819378e-02
    83    3.060299593325e-01
    84   -9.054086872063e-15
    85   -7.180206699049e-03
    86   -4.048546656395e-02
    87    2.083268612219e-02
    88    6.896326811943e-14
    89    4.010182680932e-02
    90   -5.915600991251e-15
    91    1.697346036813e-01
    92    1.282251774866e-01
    93    9.042709532789e-03
    94    4.275731109325e-14
    95    2.508686115163e-02
Sym=X
Ene= 0.018280
Spin=Alpha
Occup=0
     1   -1.999745189495e-02
     2    1.432566887425e-01
     3   -2.609918851794e-02
     4   -2.904420719989e-13
     5    2.410561216219e-15
     6   -1.287197037620e-02
     7   -6.424506536205e-13
     8   -8.607142035945e-15
     9   -1.669562664972e-02
    10   -6.275657038276e-02
    11    2.235339509489e-13
    12    6.930599744946e-16
    13   -3.323151990235e-02
    14   -3.356421325044e-15
    15   -1.328200676769e-01
    16    1.253984080197e-01
    17    7.594516347857e-14
    18    4.509620837984e-16
    19   -2.774648735991e-04
    20   -3.240178220773e-02
    21    2.303859725986e-01
    22    2.369516724254e-01
    23    3.621286151044e-01
    24   -3.745641543341e-14
    25    2.098308659317e-02
    26   -3.856198737786e-02
    27    6.928330383578e-14
    28   -8.226398905503e-02
    29    7.720059939204e-03
    30   -2.367210768072e-02
    31   -2.318795875339e-14
    32   -1.533020060789e-02
    33   -3.163218431544e-16
    34   -3.011618618101e-01
    35   -2.636968372878e-01
    36   -1.858890585340e-02
    37   -2.000253246834e-14
    38   -2.454470245247e-02
    39   -3.240178220806e-02
    40    2.303859726000e-01
    41    2.369516724283e-01
    42   -3.621286151045e-01
    43   -3.141260613457e-14
    44    2.098308659161e-02
    45    3.856198737181e-02
    46   -1.215244767360e-14
    47   -8.226398905577e-02
    48    7.720059938831e-03
    49    2.367210768063e-02
    50    2.131391319923e-14
    51   -1.533020060774e-02
    52    5.229669635547e-15
    53   -3.011618618107e-01
    54   -2.636968372942e-01
    55    1.858890585315e-02
    56    2.631270677710e-14
    57   -2.454470245258e-02
    58    3.848024491212e-02
    59   -2.114846290846e-01
    60   -2.322892335887e-01
    61    3.615067789598e-01
    62    1.966456345759e-14
    63    2.013373070044e-01
    64   -1.640347368428e-01
    65    4.067036577041e-14
    66   -5.639905558458e-02
    67   -7.636680912867e-02
    68    5.156719221767e-03
    69    1.372304163469e-14
    70    7.402731558262e-02
    71    2.320067798183e-14
    72    2.478122529382e-01
    73    2.350968987481e-01
    74   -1.324380292497e-02
    75   -3.404690997947e-14
    76   -1.767928282342e-02
    77    3.848024491191e-02
    78   -2.114846290835e-01
    79   -2.322892335912e-01
    80   -3.615067789592e-01
    81   -4.124587405520e-14
    82    2.013373070068e-01
    83    1.640347368469e-01
    84   -2.870042036876e-14
    85   -5.639905558486e-02
    86   -7.636680912868e-02
    87   -5.156719221683e-03
    88   -2.207820776197e-14
    89    7.402731558257e-02
    90    2.360832858607e-14
    91    2.478122529380e-01
    92    2.350968987471e-01
    93    1.324380292507e-02
    94    3.287066334502e-14
    95   -1.767928282338e-02
Sym=X
Ene= 0.018222
Spin=Alpha
Occup=0
     1   -2.679587842711e-14
     2    1.390522284220e-13
     3   -7.110612187777e-13
     4    2.533429583350e-01
     5   -3.700988972257e-15
     6   -2.275381340163e-13
     7   -1.657155848321e-01
     8    8.750436597914e-16
     9    1.270088263179e-12
    10   -1.289367763744e-13
    11   -7.877876534385e-02
    12    2.311035306264e-15
    13   -1.197070280501e-13
    14   -3.116786337923e-15
    15   -4.096431601256e-13
    16   -6.892724874845e-13
    17   -1.015839507090e-02
    18    1.194907012758e-14
    19    1.707261930596e-13
    20   -4.330572673740e-02
    21    2.675307224492e-01
    22    4.769134392087e-01
    23   -7.197475469582e-02
    24    1.272476795535e-14
    25   -4.632234380810e-01
    26   -5.718707693207e-02
    27    5.093256080489e-14
    28   -3.194557711469e-01
    29   -8.461639442716e-02
    30   -4.705978418394e-02
    31   -3.616594259559e-14
    32    3.520211736573e-02
    33   -2.719707611726e-15
    34   -2.216538848282e-02
    35    5.316065638334e-02
    36    2.882038646029e-02
    37   -3.237239139813e-14
    38   -2.679969298410e-02
    39    4.330572673721e-02
    40   -2.675307224507e-01
    41   -4.769134391981e-01
    42   -7.197475469653e-02
    43   -7.360329124563e-15
    44    4.632234380810e-01
    45   -5.718707693197e-02
    46   -4.652530345693e-14
    47    3.194557711455e-01
    48    8.461639442717e-02
    49   -4.705978418413e-02
    50    2.826724178608e-14
    51   -3.520211736548e-02
    52   -7.864183873473e-15
    53    2.216538848108e-02
    54   -5.316065638639e-02
    55    2.882038645979e-02
    56    2.967305552336e-14
    57    2.679969298421e-02
    58   -5.224149934475e-02
    59    2.729607677997e-01
    60    4.434496506988e-01
    61   -1.755944860883e-01
    62    7.614659168082e-15
    63    5.398220380718e-01
    64   -4.763705503086e-02
    65    1.162131580743e-13
    66    2.612568863331e-01
    67   -5.961689804133e-03
    68    5.108994259631e-03
    69    9.274850881603e-15
    70    2.293366034429e-03
    71    4.120953812143e-14
    72   -3.442469691085e-02
    73    1.280937396111e-01
    74   -3.239924349738e-02
    75   -5.435168497826e-14
    76   -2.303040960061e-03
    77    5.224149934500e-02
    78   -2.729607677999e-01
    79   -4.434496507039e-01
    80   -1.755944860902e-01
    81   -2.737800321295e-15
    82   -5.398220380705e-01
    83   -4.763705503017e-02
    84   -1.233359016073e-13
    85   -2.612568863361e-01
    86    5.961689803657e-03
    87    5.108994259456e-03
    88   -2.438100265126e-14
    89   -2.293366033815e-03
    90    5.195126178157e-14
    91    3.442469691166e-02
    92   -1.280937396103e-01
    93   -3.239924349739e-02
    94    5.848248737421e-14
    95    2.303040959984e-03
Sym=X
Ene= 0.015937
Spin=Alpha
Occup=0
     1   -7.123596736114e-14
     2    2.952950178400e-13
     3    1.220624641484e-12
     4    1.132192833611e-01
     5    2.565336035291e-15
     6    3.846661732230e-13
     7    1.684599228691e-01
     8   -1.143986962624e-14
     9    4.456666224229e-13
    10   -4.321486842858e-14
    11    1.489288977138e-01
    12   -1.477451021728e-15
    13   -3.965079733855e-16
    14   -5.872607758138e-14
    15    3.814348743792e-14
    16   -1.011067056103e-12
    17    3.922204918325e-02
    18   -1.507249176424e-15
    19   -1.115654506790e-14
    20   -2.305234364944e-02
    21    1.934847556028e-01
    22   -9.941704014677e-02
    23    4.361935784283e-01
    24    1.627022275439e-14
    25   -1.146701633736e-01
    26    2.317320500463e-02
    27    1.214084026853e-13
    28    1.800972137179e-01
    29    3.758671685395e-02
    30    5.365030712654e-02
    31   -1.415968542304e-14
    32   -3.598566685482e-02
    33    5.413389846000e-14
    34   -2.973431751410e-01
    35   -2.186126192166e-01
    36   -2.388455975771e-02
    37   -1.364990708381e-13
    38   -1.900948582377e-02
    39    2.305234364953e-02
    40   -1.934847556019e-01
    41    9.941704014262e-02
    42    4.361935784278e-01
    43   -1.631674875118e-14
    44    1.146701633739e-01
    45    2.317320500545e-02
    46   -1.011150604499e-13
    47   -1.800972137206e-01
    48   -3.758671685374e-02
    49    5.365030712677e-02
    50    1.535540246583e-14
    51    3.598566685454e-02
    52    5.706000631863e-14
    53    2.973431751414e-01
    54    2.186126192199e-01
    55   -2.388455975734e-02
    56    1.352957570474e-13
    57    1.900948582362e-02
    58   -1.775565530784e-02
    59    1.908701005794e-01
    60   -1.566216229589e-01
    61   -4.384886840033e-01
    62    1.075302024246e-14
    63   -2.118632218035e-01
    64   -4.259561811227e-02
    65    2.274023978191e-13
    66   -5.810248434214e-02
    67   -1.758837839016e-02
    68    3.576743552899e-02
    69   -6.723980291007e-14
    70    1.654885077487e-02
    71    4.699815913963e-14
    72   -2.556432935021e-01
    73   -3.059761554130e-01
    74   -2.919937982926e-03
    75   -2.131790433369e-13
    76    2.988074710087e-02
    77    1.775565530801e-02
    78   -1.908701005784e-01
    79    1.566216229505e-01
    80   -4.384886840031e-01
    81   -1.277525151427e-14
    82    2.118632218034e-01
    83   -4.259561811649e-02
    84   -2.390842931211e-13
    85    5.810248434595e-02
    86    1.758837839004e-02
    87    3.576743552927e-02
    88    6.695358500779e-14
    89   -1.654885077499e-02
    90    2.799127417298e-14
    91    2.556432935028e-01
    92    3.059761554209e-01
    93   -2.919937983258e-03
    94    2.138866477388e-13
    95   -2.988074710069e-02
Sym=X
Ene= 0.014372
Spin=Alpha
Occup=0
     1   -2.275177892531e-02
     2    2.448301885251e-01
     3   -1.154608002890e-01
     4    1.649216752977e-13
     5    1.913071782407e-14
     6    3.385449640742e-01
     7   -5.728784115469e-13
     8    6.597519100460e-16
     9   -4.387638312127e-01
    10    1.514997574157e-01
    11   -3.448399520869e-14
    12   -6.253691352416e-15
    13   -1.454265188976e-01
    14    7.625465310814e-15
    15   -1.233854983417e-01
    16    2.510092225238e-01
    17   -2.167212916850e-14
    18   -8.032749433788e-15
    19    8.005525669213e-03
    20    4.756761236981e-03
    21   -1.529638509010e-01
    22    1.331559469667e-01
    23    1.835853295463e-01
    24    5.304494029611e-14
    25   -8.082497316972e-02
    26    3.754125694500e-02
    27   -1.244533607240e-13
    28    1.063411066439e-01
    29   -1.303827487525e-01
    30    1.600803644378e-01
    31    2.636097541866e-14
    32    1.056014442025e-01
    33    2.503398183964e-15
    34    1.902900367200e-01
    35   -4.004323471031e-01
    36   -1.518024743279e-02
    37    1.503683021217e-14
    38    4.590960417600e-03
    39    4.756761236993e-03
    40   -1.529638509013e-01
    41    1.331559469685e-01
    42   -1.835853295464e-01
    43    3.335262848376e-14
    44   -8.082497316968e-02
    45   -3.754125694284e-02
    46   -4.356932239764e-14
    47    1.063411066414e-01
    48   -1.303827487523e-01
    49   -1.600803644381e-01
    50    1.331625281903e-14
    51    1.056014442025e-01
    52   -7.767824402006e-15
    53    1.902900367198e-01
    54   -4.004323471007e-01
    55    1.518024743271e-02
    56   -2.084288120894e-14
    57    4.590960417646e-03
    58    8.481801687839e-03
    59   -9.034777211502e-02
    60    2.043737301483e-01
    61   -3.656282193857e-02
    62   -8.124366567267e-14
    63   -1.683153082306e-02
    64   -4.976602183074e-04
    65    6.029147132721e-14
    66   -2.602421654081e-02
    67    1.014919398137e-01
    68    2.137931063903e-01
    69    7.346707654182e-15
    70    2.385246175508e-02
    71   -2.333706170045e-14
    72    2.500522985168e-01
    73   -3.365735624848e-01
    74    6.805554602811e-03
    75    2.673567832283e-14
    76   -5.969229190828e-03
    77    8.481801687789e-03
    78   -9.034777211563e-02
    79    2.043737301548e-01
    80    3.656282193868e-02
    81   -8.795405726222e-14
    82   -1.683153082331e-02
    83    4.976602159782e-04
    84    1.613774703089e-13
    85   -2.602421653775e-02
    86    1.014919398136e-01
    87   -2.137931063903e-01
    88    7.990942166408e-15
    89    2.385246175516e-02
    90    1.955554272972e-14
    91    2.500522985170e-01
    92   -3.365735624839e-01
    93   -6.805554602762e-03
    94   -3.052248468615e-14
    95   -5.969229190789e-03
Sym=X
Ene= 0.011695
Spin=Alpha
Occup=0
     1    2.531303554025e-02
     2   -2.171563185422e-01
     3    2.774430760530e-02
     4    1.024101376837e-13
     5    4.966828075922e-15
     6    1.495857759096e-01
     7   -1.105030106065e-13
     8   -2.438477220435e-14
     9    8.884344417960e-02
    10    1.847177127269e-01
    11    1.112450217120e-14
    12   -1.304481639379e-14
    13   -3.025447145698e-03
    14   -3.508224152763e-14
    15    3.101681555719e-01
    16   -3.500893319935e-01
    17   -4.037684256107e-14
    18   -2.446364806606e-15
    19   -1.110256232256e-02
    20   -2.016470401001e-02
    21    1.266508084859e-01
    22   -1.000658189818e-01
    23    8.435871185493e-02
    24   -2.246563495237e-14
    25    2.842640274566e-01
    26   -1.363882154948e-01
    27    2.132723685312e-13
    28   -3.181557770604e-01
    29   -1.740714373952e-01
    30   -7.935540850327e-02
    31   -1.095377375578e-13
    32    3.147042713065e-02
    33    1.277630761364e-14
    34   -2.161752718675e-01
    35    2.042096523729e-01
    36    6.975900936926e-03
    37   -1.183825228173e-13
    38   -1.647092127890e-02
    39   -2.016470400999e-02
    40    1.266508084861e-01
    41   -1.000658189798e-01
    42   -8.435871185522e-02
    43   -1.071523661116e-13
    44    2.842640274568e-01
    45    1.363882154968e-01
    46   -8.787437931140e-14
    47   -3.181557770615e-01
    48   -1.740714373952e-01
    49    7.935540850315e-02
    50    1.254350573573e-13
    51    3.147042713068e-02
    52   -1.581912907812e-14
    53   -2.161752718676e-01
    54    2.042096523741e-01
    55   -6.975900937000e-03
    56    1.146031905700e-13
    57   -1.647092127915e-02
    58   -9.421458461033e-03
    59   -5.647003291333e-02
    60   -6.491423662186e-04
    61   -6.904728198236e-02
    62    8.503821284599e-15
    63   -3.466716449307e-01
    64   -4.624500754482e-02
    65    3.533935389482e-13
    66    3.228774574547e-01
    67   -1.656796282838e-01
    68    9.876908968389e-02
    69    5.622650177955e-14
    70   -2.719473295190e-02
    71    1.007304131824e-13
    72   -2.044638418855e-01
    73    1.257547467529e-01
    74   -2.136378587190e-02
    75   -1.922252909453e-13
    76    2.351716778164e-02
    77   -9.421458461071e-03
    78   -5.647003291393e-02
    79   -6.491423612537e-04
    80    6.904728198250e-02
    81   -6.967790425209e-14
    82   -3.466716449315e-01
    83    4.624500754178e-02
    84   -3.057108973705e-13
    85    3.228774574589e-01
    86   -1.656796282838e-01
    87   -9.876908968384e-02
    88   -6.434741738600e-14
    89   -2.719473295167e-02
    90    1.279557559586e-13
    91   -2.044638418854e-01
    92    1.257547467552e-01
    93    2.136378587181e-02
    94    1.646610770197e-13
    95    2.351716778170e-02
Sym=X
Ene= 0.010901
Spin=Alpha
Occup=0
     1    9.228339924764e-15
     2   -5.942516641022e-14
     3    1.816747975337e-13
     4    9.199072920504e-15
     5    7.723468297580e-01
     6   -1.947898738981e-15
     7   -2.110700059085e-14
     8   -8.841258671849e-01
     9   -3.191976945949e-15
    10    1.278341031509e-14
    11    1.585814632451e-15
    12   -1.355688541473e-01
    13    2.217563286809e-14
    14    6.327790730050e-15
    15    5.203345080330e-14
    16   -5.204810954155e-14
    17   -1.588797255904e-14
    18   -8.933572574941e-02
    19    2.174810025859e-14
    20   -9.249932049365e-15
    21    4.182637153633e-14
    22    3.737087470279e-14
    23   -4.437004403242e-14
    24    2.649827150272e-01
    25    4.247344362147e-14
    26    5.849117776101e-14
    27   -3.688097841041e-02
    28   -8.686955228012e-14
    29    2.038698717428e-14
    30   -2.162303390438e-15
    31   -8.156662588702e-02
    32   -2.093163298187e-14
    33    3.496246660914e-02
    34   -6.699306488320e-14
    35    4.997057243185e-14
    36   -7.468611759446e-15
    37    4.165966209025e-03
    38   -4.985613961596e-15
    39   -8.324983113105e-15
    40    1.081881444039e-13
    41   -6.073641475527e-14
    42    7.437716193147e-14
    43    2.649827150272e-01
    44    2.056017795557e-14
    45   -1.356230030748e-13
    46   -3.688097841045e-02
    47   -7.066450218834e-14
    48    1.341395557120e-14
    49   -2.452120886537e-14
    50   -8.156662588702e-02
    51   -1.518912432726e-14
    52   -3.496246660913e-02
    53   -6.966876485918e-14
    54    3.440551030787e-14
    55    2.226027467775e-14
    56    4.165966209024e-03
    57    3.976784270674e-15
    58    6.820531372849e-15
    59    3.220465419514e-14
    60   -1.148499967854e-13
    61    1.182372007574e-14
    62   -1.152304512289e-01
    63    6.804347946039e-15
    64   -1.841724125296e-14
    65    1.384582269831e-01
    66   -7.823963059982e-14
    67    2.224060842510e-14
    68    2.842750971166e-15
    69   -1.229408263981e-02
    70    1.511573072527e-14
    71   -2.305981964485e-01
    72    1.505238099815e-14
    73   -4.825188937263e-14
    74    4.426335839760e-15
    75    2.431128212596e-02
    76    4.749990411808e-15
    77    6.934582862053e-16
    78    5.402032773418e-14
    79   -8.143246949763e-14
    80   -4.630601725661e-14
    81   -1.152304512289e-01
    82   -5.253703668609e-15
    83   -4.876733666480e-14
    84    1.384582269830e-01
    85    4.222410408466e-15
    86    7.820876818447e-15
    87    6.679489066982e-16
    88   -1.229408263981e-02
    89    1.766997351958e-14
    90    2.305981964485e-01
    91    1.470849712044e-14
    92    1.511100230829e-14
    93    3.559806787490e-15
    94    2.431128212596e-02
    95    1.641802389000e-15
Sym=X
Ene= 0.010353
Spin=Alpha
Occup=0
     1   -1.226334030005e-14
     2   -1.366915978991e-13
     3    8.424293334047e-13
     4   -1.774118919474e-01
     5    3.623878799854e-14
     6   -4.478081434683e-14
     7    3.787209369073e-01
     8   -4.387241820385e-14
     9   -2.902979187886e-13
    10    2.982060056337e-14
    11    2.227096378134e-01
    12   -4.774847251311e-14
    13   -2.850816492877e-14
    14   -1.692560553413e-13
    15    6.083085272550e-15
    16   -6.954954244891e-14
    17    6.553301970938e-02
    18    2.992472209805e-14
    19    1.011141385460e-13
    20   -4.408201297309e-03
    21    1.351523943274e-02
    22   -8.211276801327e-02
    23   -1.575735778814e-01
    24    2.548504060919e-14
    25   -4.480994650860e-01
    26    1.456873722275e-01
    27    3.435788741522e-13
    28    3.933145463418e-01
    29    1.360918577514e-01
    30    1.288691148018e-01
    31   -2.782381933618e-14
    32   -2.617633329636e-02
    33    1.413258720413e-13
    34    2.133147848271e-01
    35   -2.064923072698e-01
    36   -1.208872893386e-02
    37   -3.929013155828e-13
    38    3.609183111476e-02
    39    4.408201297331e-03
    40   -1.351523943259e-02
    41    8.211276801032e-02
    42   -1.575735778812e-01
    43   -1.081462687769e-14
    44    4.480994650858e-01
    45    1.456873722266e-01
    46   -3.102754322237e-13
    47   -3.933145463400e-01
    48   -1.360918577517e-01
    49    1.288691148017e-01
    50   -2.897694342642e-14
    51    2.617633329650e-02
    52    1.221124232430e-13
    53   -2.133147848269e-01
    54    2.064923072690e-01
    55   -1.208872893380e-02
    56    3.395904125763e-13
    57   -3.609183111451e-02
    58   -2.247713875545e-02
    59    1.060345588331e-01
    60   -8.471724949264e-02
    61    2.408014198943e-01
    62    8.168368270732e-14
    63    1.128362586930e-01
    64   -8.276865312620e-02
    65    5.614960631053e-13
    66    1.677877403191e-01
    67   -1.694320243772e-01
    68   -2.868631601563e-02
    69   -1.862534720875e-13
    70   -1.773136291087e-02
    71    1.104651714794e-13
    72   -1.499484187744e-01
    73    2.541980685667e-01
    74   -2.882902343402e-02
    75   -5.668125044979e-13
    76    2.837192095873e-04
    77    2.247713875537e-02
    78   -1.060345588349e-01
    79    8.471724949946e-02
    80    2.408014198939e-01
    81   -3.316394844213e-14
    82   -1.128362586930e-01
    83   -8.276865312386e-02
    84   -6.445578711192e-13
    85   -1.677877403190e-01
    86    1.694320243777e-01
    87   -2.868631601568e-02
    88    2.396833186680e-13
    89    1.773136291077e-02
    90    9.570750395373e-14
    91    1.499484187735e-01
    92   -2.541980685691e-01
    93   -2.882902343415e-02
    94    5.980988682394e-13
    95   -2.837192098577e-04
Sym=X
Ene= 0.009304
Spin=Alpha
Occup=0
     1    7.000246047641e-03
     2    1.085566976078e-01
     3   -1.247615675904e-01
     4   -2.917095782244e-13
     5   -3.260111523244e-14
     6    3.824225756138e-02
     7    1.283207742538e-12
     8   -2.157567402956e-14
     9   -2.209596596580e-02
    10    9.453522153402e-02
    11   -2.864016593184e-14
    12   -1.523067017656e-14
    13    1.964515148488e-01
    14    9.547164945776e-15
    15    1.379611669722e-01
    16   -7.150822216542e-02
    17    5.256610660332e-14
    18    3.160988569538e-14
    19   -1.475647832760e-02
    20   -5.844726045761e-03
    21    2.981046248823e-01
    22   -1.239984444411e-01
    23   -2.043431641968e-01
    24   -8.685925994992e-14
    25   -7.777949888903e-03
    26    1.110930893493e-01
    27    2.122412028233e-13
    28   -3.619020937649e-02
    29    6.535552576686e-02
    30   -5.400690939849e-02
    31   -4.968206673713e-14
    32    1.187982410294e-01
    33   -5.563615053983e-15
    34    4.152652048731e-02
    35   -3.449386582686e-02
    36    7.808683751428e-03
    37   -5.928733857367e-14
    38   -6.476402867162e-03
    39   -5.844726045655e-03
    40    2.981046248823e-01
    41   -1.239984444427e-01
    42    2.043431641968e-01
    43   -6.785392256807e-14
    44   -7.777949888985e-03
    45   -1.110930893443e-01
    46    5.273075312227e-14
    47   -3.619020937533e-02
    48    6.535552576672e-02
    49    5.400690939881e-02
    50    2.947037246027e-14
    51    1.187982410295e-01
    52   -5.768212539003e-15
    53    4.152652048775e-02
    54   -3.449386582262e-02
    55   -7.808683751328e-03
    56    3.193279988988e-14
    57   -6.476402867348e-03
    58    1.005287471882e-04
    59    4.451352208345e-01
    60   -3.404375156193e-01
    61    1.272443182015e-01
    62    8.904219552798e-14
    63   -1.166900034587e-01
    64   -2.311726773891e-01
    65    1.592002822838e-15
    66    5.786092924334e-03
    67    1.473611249152e-02
    68    6.292554367974e-02
    69    1.411580359024e-14
    70    2.913649810562e-01
    71    5.630628519934e-14
    72    8.001027633834e-02
    73   -1.643631989588e-01
    74   -1.111073093987e-02
    75   -6.370531536016e-14
    76    3.694221450977e-02
    77    1.005287472370e-04
    78    4.451352208350e-01
    79   -3.404375156186e-01
    80   -1.272443182012e-01
    81    5.830859302293e-14
    82   -1.166900034588e-01
    83    2.311726773855e-01
    84   -2.242265286734e-13
    85    5.786092924029e-03
    86    1.473611249157e-02
    87   -6.292554367977e-02
    88   -3.282762631552e-14
    89    2.913649810564e-01
    90    1.199815941473e-14
    91    8.001027633881e-02
    92   -1.643631989581e-01
    93    1.111073093987e-02
    94    6.068051717539e-14
    95    3.694221450981e-02
Sym=X
Ene= 0.008920
Spin=Alpha
Occup=0
     1   -6.929098135738e-14
     2    2.561433522907e-13
     3    7.144777607167e-13
     4    3.665207586714e-01
     5    1.138129440476e-14
     6    1.127165943846e-13
     7   -4.437248248544e-01
     8    3.047405776393e-14
     9    1.745974217219e-12
    10   -6.875048689853e-15
    11   -2.473370499222e-01
    12   -1.350753711300e-14
    13    9.041819564290e-15
    14    9.415169338626e-14
    15   -1.723977694587e-14
    16   -2.087218533659e-12
    17   -5.861313570278e-02
    18   -1.321051459515e-14
    19    1.115877940604e-13
    20    1.536926115990e-02
    21    1.647781863255e-01
    22    1.485221812881e-01
    23    5.823259616068e-02
    24    3.780457961404e-14
    25    8.691231476414e-02
    26   -1.842838221226e-02
    27   -2.071158984642e-13
    28   -1.324046329421e-02
    29   -4.691613388189e-02
    30    9.858778270785e-02
    31   -2.676864816887e-14
    32    2.010373784295e-01
    33   -5.931732125565e-14
    34    2.800363867502e-01
    35   -3.742761491921e-01
    36   -2.606616614572e-02
    37    1.652627544860e-13
    38   -1.802829526850e-02
    39   -1.536926115981e-02
    40   -1.647781863258e-01
    41   -1.485221812857e-01
    42    5.823259616073e-02
    43    1.619461646014e-14
    44   -8.691231476424e-02
    45   -1.842838221045e-02
    46    1.365542785565e-13
    47    1.324046329016e-02
    48    4.691613388205e-02
    49    9.858778270786e-02
    50   -4.979688930218e-14
    51   -2.010373784296e-01
    52   -6.670692810230e-14
    53   -2.800363867501e-01
    54    3.742761491956e-01
    55   -2.606616614575e-02
    56   -1.385192613587e-13
    57    1.802829526853e-02
    58   -1.051108807699e-02
    59   -2.539311294523e-03
    60    1.759287705624e-01
    61    4.743374366393e-02
    62   -3.734367647772e-15
    63   -3.412685380523e-01
    64    1.397266624894e-01
    65   -2.907001556588e-13
    66    3.901561920320e-01
    67   -1.013862314626e-01
    68   -3.387042377018e-02
    69    9.289140069521e-14
    70   -3.186536339836e-02
    71   -1.538453760909e-15
    72   -3.366190970300e-01
    73    4.383327076859e-01
    74   -1.263845936739e-02
    75    2.446453715378e-13
    76   -1.476814735071e-02
    77    1.051108807722e-02
    78    2.539311295613e-03
    79   -1.759287705734e-01
    80    4.743374366375e-02
    81    1.079052789343e-14
    82    3.412685380524e-01
    83    1.397266624856e-01
    84    2.581827405983e-13
    85   -3.901561920312e-01
    86    1.013862314621e-01
    87   -3.387042377028e-02
    88   -9.438905006346e-14
    89    3.186536339830e-02
    90   -4.732200536336e-14
    91    3.366190970304e-01
    92   -4.383327076791e-01
    93   -1.263845936750e-02
    94   -2.107729864546e-13
    95    1.476814735111e-02
[5D]
