[Molden Format]
[Atoms] (Angs)
  N      1    7      0.00000000     -0.00000000      1.11738466
  H      2    1      0.00000000     -0.00000000      2.12136066
  C      3    6      1.12201016     -0.00000000      0.33463977
  H      4    1      2.10556415     -0.00000000      0.76898420
  C      5    6     -1.12201016      0.00000000      0.33463977
  H      6    1     -2.10556415      0.00000000      0.76898420
  C      7    6     -0.70797599     -0.00000000     -0.98428136
  H      8    1     -1.35674211      0.00000000     -1.84266130
  C      9    6      0.70797599      0.00000000     -0.98428136
  H     10    1      1.35674211      0.00000000     -1.84266130
[GTO]
1    0
S    7    1.000000
   9.04600000E+03    7.00000000E-04 
   1.35700000E+03    5.38983000E-03 
   3.09300000E+02    2.74060000E-02 
   8.77300000E+01    1.03262320E-01 
   2.85600000E+01    2.78905240E-01 
   1.02100000E+01    4.50217400E-01 
   3.83800000E+00    2.79943000E-01 
S    7    1.000000
   9.04600000E+03    5.00000000E-08 
   1.35700000E+03   -2.97600000E-05 
   8.77300000E+01   -1.97900000E-03 
   2.85600000E+01   -6.51949000E-03 
   1.02100000E+01   -6.00100000E-02 
   3.83800000E+00   -6.09975300E-02 
   7.46600000E-01    5.52378750E-01 
S    1    1.000000
   2.24800000E-01    1.00000000E+00 
P    3    1.000000
   1.35500000E+01    3.99190000E-02 
   2.91700000E+00    2.17169000E-01 
   7.97300000E-01    5.10319000E-01 
P    1    1.000000
   2.18500000E-01    1.00000000E+00 
D    1    1.000000
   8.17000000E-01    1.00000000E+00 

2    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

3    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

4    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

5    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

6    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

7    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

8    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

9    0
S    7    1.000000
   6.66500000E+03    6.91990000E-04 
   1.00000000E+03    5.32976000E-03 
   2.28000000E+02    2.70770000E-02 
   6.47100000E+01    1.01768130E-01 
   2.10600000E+01    2.74902850E-01 
   7.49500000E+00    4.50094590E-01 
   2.79700000E+00    2.86933450E-01 
S    7    1.000000
   6.66500000E+03    3.10000000E-07 
   1.00000000E+03   -2.72700000E-05 
   6.47100000E+01   -1.80535000E-03 
   2.10600000E+01   -5.86561000E-03 
   7.49500000E+00   -5.51393100E-02 
   2.79700000E+00   -6.69876600E-02 
   5.21500000E-01    5.47743760E-01 
S    1    1.000000
   1.59600000E-01    1.00000000E+00 
P    3    1.000000
   9.43900000E+00    3.81090000E-02 
   2.00200000E+00    2.09480000E-01 
   5.45600000E-01    5.08557000E-01 
P    1    1.000000
   1.51700000E-01    1.00000000E+00 
D    1    1.000000
   5.50000000E-01    1.00000000E+00 

10    0
S    3    1.000000
   1.30100000E+01    1.96850000E-02 
   1.96200000E+00    1.37977000E-01 
   4.44600000E-01    4.78148000E-01 
S    1    1.000000
   1.22000000E-01    1.00000000E+00 
P    1    1.000000
   7.27000000E-01    1.00000000E+00 

[MO]
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -7.435705937850e-01
     2   -1.354726637650e-02
     3    9.108673769050e-03
     4   -7.242042373601e-05
     5   -1.558268645781e-14
     6    9.670210544381e-05
     7    4.469020947495e-04
     8   -1.035118569988e-14
     9   -3.588673503110e-03
    10   -1.060036911362e-04
    11   -1.184578091960e-04
    12   -5.268251574721e-16
    13    2.448881899182e-04
    14    2.057658666227e-16
    15    5.772336649849e-04
    16    3.005304118541e-04
    17   -6.248508466317e-05
    18    4.241581325920e-16
    19   -4.019668810352e-04
    20   -5.470612110305e-01
    21   -9.879807010340e-03
    22   -2.828014043288e-04
    23    4.563041223546e-04
    24   -1.404895929378e-14
    25   -6.263965149482e-04
    26    2.698476609786e-03
    27   -7.223848019640e-15
    28   -3.206585009589e-04
    29   -3.598494763847e-07
    30   -4.130102243697e-04
    31   -1.206276183753e-15
    32   -5.703923244849e-04
    33    2.058565482780e-15
    34    4.747880429649e-04
    35   -1.399684756692e-03
    36   -5.035946536566e-04
    37   -7.062603947823e-16
    38   -1.021336336171e-05
    39   -1.007124190670e-01
    40   -1.677583412073e-03
    41   -4.857683871038e-03
    42   -1.963465080397e-04
    43   -7.022389088682e-15
    44   -2.631194504156e-04
    45   -3.595014370528e-03
    46   -5.944206775294e-15
    47    1.415818456816e-03
    48    5.513850613651e-05
    49    7.192396211419e-05
    50   -1.357748031547e-15
    51   -6.691178478354e-05
    52   -1.427656762183e-15
    53   -6.948644977031e-05
    54   -1.338772707348e-03
    55    1.220939960707e-04
    56   -5.358054825025e-16
    57    2.290457134093e-05
    58   -3.637494561242e-01
    59   -6.722601793298e-03
    60    5.240335208132e-03
    61   -1.103837984864e-04
    62   -6.685703287208e-15
    63    1.053180086778e-04
    64    7.463662133347e-04
    65   -3.538901362407e-15
    66    2.067134865679e-03
    67   -1.446203125438e-04
    68   -3.280179090320e-04
    69   -2.043850584818e-15
    70   -2.411656073578e-04
    71    1.777112981555e-15
    72    4.547058602847e-04
    73    6.534926822487e-05
    74    1.717573581055e-04
    75    5.968499064116e-16
    76    1.831383233273e-04
    77    1.097101525990e-02
    78    4.579890990675e-04
    79   -5.692967660441e-04
    80    1.043863860613e-04
    81   -1.230718201661e-14
    82    1.506096098178e-04
    83   -4.456241135519e-04
    84   -7.373321013159e-15
    85    1.983175956869e-04
    86    2.119646295357e-04
    87   -2.899699990526e-04
    88   -1.444835585277e-15
    89    1.874402371167e-04
    90    2.584778002545e-15
    91   -1.233962762589e-04
    92    9.350074174398e-05
    93    1.186232220575e-04
    94    6.033853038060e-18
    95   -1.835781698638e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    5.295003157376e-01
     2    9.201174368194e-03
     3   -4.196577821907e-03
     4   -1.382894910380e-04
     5   -3.676892174239e-15
     6    4.265582095428e-05
     7    8.386951574876e-04
     8   -3.497568999557e-15
     9    9.744629416333e-04
    10    1.637500245631e-04
    11   -2.281425942864e-04
    12    4.994043535811e-16
    13    1.187907956922e-05
    14    3.036232390819e-17
    15   -2.414913461567e-04
    16    3.997943792091e-05
    17   -1.167765538721e-04
    18   -1.180731443078e-16
    19    3.660310294878e-04
    20   -4.245203803637e-01
    21   -7.700909074080e-03
    22    5.294990468916e-03
    23    2.114870526896e-04
    24   -8.141134040766e-15
    25   -3.156144021436e-04
    26   -1.675209669137e-03
    27   -5.359101360615e-15
    28   -1.311306589527e-03
    29   -9.408085322665e-06
    30   -1.444347280151e-04
    31    4.579765197685e-16
    32   -5.009168063182e-04
    33    5.269015266138e-16
    34    4.567012528720e-04
    35    7.819225931465e-05
    36   -2.741663957982e-04
    37   -7.181235928917e-16
    38   -9.338580775688e-05
    39    4.294340769895e-01
    40    8.002866924519e-03
    41   -3.587666536788e-03
    42    2.889688174547e-04
    43    2.207576586426e-15
    44    3.796165482073e-04
    45   -9.380596523780e-05
    46    2.418431829295e-15
    47    2.042662628645e-03
    48    9.774620793270e-05
    49   -5.257634162742e-04
    50    3.921922704641e-16
    51    4.800051349280e-04
    52   -2.530743538071e-16
    53   -5.973812089585e-04
    54    1.800885433312e-04
    55   -4.641290183880e-04
    56   -1.567631873009e-16
    57   -2.710433164748e-05
    58   -5.572457065411e-01
    59   -1.052071415137e-02
    60    6.834823477056e-03
    61    4.198786536951e-05
    62    1.225437543446e-15
    63   -1.047672717715e-04
    64    6.024379844786e-05
    65    2.104246669836e-15
    66    1.760187460931e-03
    67   -4.257973493471e-04
    68   -6.272137196031e-04
    69    8.480970011467e-16
    70   -3.922364442460e-04
    71   -1.475595602434e-15
    72    6.055283568672e-04
    73   -3.522327863625e-04
    74    3.476588552551e-04
    75   -2.538231497645e-16
    76    4.169802363833e-04
    77    1.991241844671e-01
    78    3.955647143298e-03
    79   -4.765724518899e-03
    80   -5.337191702533e-05
    81   -5.366640404925e-15
    82   -1.615061460715e-05
    83    6.350334067297e-04
    84   -5.780553077358e-15
    85   -1.893760855716e-03
    86    2.799655888509e-04
    87   -5.951622877557e-04
    88   -5.175316647563e-16
    89    4.600695754361e-04
    90   -2.486886218810e-16
    91   -5.457996972618e-04
    92   -2.849427471988e-04
    93    2.268786867273e-04
    94   -3.985917032160e-16
    95   -3.154601889111e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    2.766854919158e-01
     2    4.208077270491e-03
     3    4.013214457718e-04
     4    1.444233335125e-06
     5    4.335644391255e-15
     6    1.236965787533e-04
     7   -1.790746440712e-05
     8    3.227466858211e-15
     9   -1.219798130347e-03
    10    5.397679846276e-04
    11    1.171830017538e-06
    12    7.868369696190e-16
    13    3.533162722453e-04
    14   -6.968320738394e-16
    15   -1.530551663721e-04
    16    2.867715903732e-04
    17    2.803016786404e-06
    18   -7.720065317482e-16
    19    4.858376934799e-04
    20   -5.349759141549e-01
    21   -9.698501744785e-03
    22    3.305518700942e-03
    23    3.184415819937e-04
    24    5.975916833302e-15
    25   -4.150012319034e-04
    26    5.658163999777e-04
    27    4.149567020421e-15
    28   -2.941100802664e-04
    29    1.264200606516e-05
    30   -2.626732508805e-04
    31    1.115363764863e-15
    32   -7.860954823242e-04
    33   -1.738130028241e-15
    34    4.605728087965e-04
    35   -8.585865011388e-04
    36   -4.508142434336e-04
    37    7.405022734821e-16
    38   -1.697782027483e-04
    39   -5.428754706095e-01
    40   -9.836753037290e-03
    41    3.306838198247e-03
    42   -3.211398982077e-04
    43    7.528306879180e-16
    44   -4.213023232664e-04
    45   -5.828883856279e-04
    46    8.362046100172e-16
    47   -3.053941079521e-04
    48    1.225708376566e-05
    49    2.579065961415e-04
    50    5.307331666459e-16
    51   -7.841838635018e-04
    52   -2.808482588383e-16
    53    4.623771509795e-04
    54   -8.686349898172e-04
    55    4.524142019780e-04
    56   -1.547560868300e-16
    57   -1.685750669958e-04
    58    4.020089959977e-01
    59    7.357981027832e-03
    60   -2.832581666505e-03
    61   -8.028249720701e-05
    62    2.223042120275e-15
    63   -1.937506210007e-05
    64    3.789842575046e-04
    65   -7.108701395518e-16
    66   -4.798061010959e-04
    67    4.091499692215e-04
    68    2.786562665761e-04
    69   -7.586864089435e-17
    70    1.210821943539e-04
    71    7.091984120129e-16
    72   -3.902191898666e-04
    73    4.371147861651e-04
    74   -2.541999080723e-04
    75    1.104125726177e-15
    76   -2.525216570029e-04
    77    4.195514074111e-01
    78    7.683356321869e-03
    79   -3.027269402138e-03
    80    8.044390504923e-05
    81    5.153540008580e-15
    82   -1.897280705102e-05
    83   -3.108445604728e-04
    84    3.218041520286e-15
    85   -4.948458802338e-04
    86    4.172651049423e-04
    87   -2.922528792813e-04
    88    1.843272564105e-15
    89    1.332855519481e-04
    90   -7.951781029842e-17
    91   -4.077454776893e-04
    92    4.448456362798e-04
    93    2.606908134398e-04
    94    1.683521977517e-15
    95   -2.649264645346e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1    2.878057988399e-01
     2    4.383413873567e-03
     3    8.876888514121e-04
     4    9.084718020603e-05
     5   -1.191786280715e-15
     6    1.773140989276e-04
     7   -6.355083945049e-04
     8   -3.707703240177e-16
     9   -1.657803103228e-03
    10    2.139432701410e-04
    11    1.386860472386e-04
    12    6.556466340566e-16
    13    2.652951378436e-04
    14   -7.653776368940e-16
    15    1.016601783743e-04
    16    3.730435382375e-04
    17    9.134711351929e-05
    18   -1.009766998884e-15
    19    3.109793001873e-04
    20   -4.087254515485e-02
    21   -4.066800524675e-04
    22   -3.351372820141e-03
    23    9.515907527305e-05
    24    3.198913990109e-16
    25   -1.535687361602e-04
    26    1.988630506698e-03
    27    8.751480657800e-16
    28    2.225771424822e-03
    29    1.432746983047e-04
    30    2.913229980474e-04
    31    4.769307138660e-16
    32   -7.216179664899e-05
    33    4.101277612782e-18
    34   -2.363079488216e-04
    35   -1.025212294245e-03
    36    8.623581318654e-05
    37    3.836151374573e-16
    38   -9.743725100423e-05
    39   -5.924507018885e-01
    40   -1.048506677097e-02
    41    1.638902370487e-03
    42   -4.005629559392e-04
    43   -1.635104859349e-15
    44   -6.014226975523e-04
    45   -1.154986492048e-03
    46   -2.032044524747e-15
    47    2.418416795147e-04
    48    7.966550255393e-05
    49    4.022609033522e-05
    50   -3.531492323074e-16
    51   -6.042319959660e-04
    52   -1.138381275431e-17
    53    3.711021725971e-04
    54   -1.175174699791e-03
    55    3.423099964733e-04
    56   -8.435310678110e-17
    57   -1.234651440687e-04
    58   -3.813574171762e-01
    59   -6.738367254834e-03
    60    1.893002012535e-03
    61   -1.056190085889e-05
    62   -1.727856161443e-15
    63    3.237077869912e-05
    64    1.560896188654e-04
    65   -5.010394567096e-16
    66    2.295584508687e-05
    67    5.690804066246e-05
    68    2.326493304045e-04
    69   -1.992233085115e-16
    70    2.220726597626e-04
    71   -3.020952709372e-16
    72   -2.542141440594e-05
    73   -5.455126067952e-04
    74    8.587594656525e-06
    75   -5.554002616327e-16
    76   -5.300650996852e-05
    77   -6.431401441827e-01
    78   -1.184455582142e-02
    79    6.595175999585e-03
    80    1.843338372000e-05
    81    3.769280385097e-16
    82   -1.357520490901e-05
    83    8.392953453345e-05
    84   -3.369766358544e-18
    85    1.931746643936e-03
    86   -2.636295827029e-04
    87    3.267585476464e-04
    88    1.108580228461e-15
    89   -1.428128771553e-04
    90   -1.806381002319e-16
    91    4.578555734084e-04
    92   -5.117838441861e-04
    93   -2.705922793192e-04
    94    1.492101729252e-15
    95    2.428415209449e-04
Sym=X
Ene= 2.000000
Spin=Alpha
Occup=1
     1   -4.672649504653e-02
     2   -7.360929595850e-04
     3   -1.245960302646e-05
     4    1.534742118298e-04
     5    1.326097149400e-15
     6   -2.205630084606e-05
     7   -1.628019434153e-03
     8    1.635179465650e-15
     9    1.774443956540e-04
    10   -3.419218341510e-05
    11    1.609160881191e-04
    12    5.140044153535e-17
    13   -3.410297996790e-05
    14    6.742803324133e-17
    15   -3.953119493055e-06
    16   -4.568091694510e-05
    17    2.502783999867e-04
    18   -2.902411600284e-16
    19   -4.851383502406e-05
    20    4.769353038366e-01
    21    8.457507129460e-03
    22   -1.412197025207e-03
    23   -2.120139100590e-04
    24    2.982736901135e-15
    25    3.955728434442e-04
    26   -5.363492103340e-04
    27    1.570604042028e-15
    28    8.167235408268e-04
    29    1.810716102321e-05
    30   -9.094245535338e-05
    31    3.480241949187e-16
    32    1.288927163372e-04
    33    2.161758630860e-16
    34   -2.461733558018e-04
    35    5.285356198925e-04
    36    1.948347447385e-04
    37   -2.910714917386e-16
    38   -1.976298880511e-05
    39   -3.931442115629e-01
    40   -7.007983883544e-03
    41    1.476391269148e-03
    42   -1.507115449138e-04
    43   -7.738886900407e-16
    44   -3.028643605822e-04
    45   -2.095062396967e-04
    46   -2.462067468057e-15
    47   -1.095982612326e-03
    48   -4.486163073178e-05
    49   -6.197995888807e-05
    50    4.944429992846e-16
    51   -3.330258239096e-05
    52   -2.283537630311e-16
    53    2.221883710252e-04
    54   -2.692690313974e-04
    55    1.588333392357e-04
    56   -1.316991257987e-16
    57    5.112723759836e-05
    58   -4.949990680208e-01
    59   -9.133608184240e-03
    60    5.147882944219e-03
    61    9.565436061934e-06
    62   -1.709655072734e-16
    63   -8.981558362980e-07
    64    2.485111300222e-03
    65    1.239320875779e-15
    66   -9.994741711677e-05
    67   -1.909959743757e-04
    68   -3.245315378156e-04
    69    5.666820977651e-16
    70   -3.380375228304e-04
    71   -6.599523225526e-16
    72    4.680223866520e-04
    73   -2.248451758610e-04
    74    1.439241880330e-04
    75   -3.511170878487e-16
    76    3.496386012785e-04
    77    6.045509090171e-01
    78    1.112037375028e-02
    79   -6.048691088677e-03
    80    6.309030571109e-06
    81    3.213837553144e-15
    82    1.944403299256e-06
    83    2.489768315529e-03
    84    1.536164681519e-15
    85   -9.929357287061e-05
    86    2.059602931371e-04
    87   -3.280318590523e-04
    88    1.586932563052e-16
    89    3.244971436650e-04
    90    1.078428233691e-16
    91   -5.063320826673e-04
    92    3.432230397226e-04
    93    1.704332493881e-04
    94   -6.494507252703e-16
    95   -3.658716724702e-04
Sym=X
Ene= 1.985229
Spin=Alpha
Occup=1
     1    1.239021150811e-01
     2   -2.618952921638e-01
     3   -2.121198683074e-01
     4    2.980782181953e-13
     5   -1.644439939836e-15
     6    1.587692437262e-02
     7    9.254206541957e-14
     8   -1.023049292309e-16
     9    4.102990976767e-02
    10   -3.685380915347e-03
    11   -2.939933419567e-14
    12    1.037709836204e-15
    13   -1.065584141206e-02
    14   -1.924909403693e-16
    15   -1.037912709436e-01
    16   -2.335784607530e-02
    17    6.034182811560e-15
    18   -4.357173346908e-16
    19    1.750424586748e-02
    20    9.427495134377e-02
    21   -1.892949701814e-01
    22   -6.935880931461e-02
    23    2.953986735003e-02
    24    1.203553437251e-15
    25    1.499537877554e-03
    26   -2.723303327585e-02
    27    2.281494189219e-15
    28   -8.183352057646e-03
    29   -6.570696890990e-03
    30    6.001565638199e-03
    31    4.342942081835e-16
    32   -8.283310193212e-03
    33   -8.229309310882e-16
    34   -8.470730909300e-02
    35   -7.122039831563e-03
    36    1.088265999916e-02
    37    8.172896772155e-16
    38    4.413608169081e-03
    39    9.427495134467e-02
    40   -1.892949701826e-01
    41   -6.935880931549e-02
    42   -2.953986734980e-02
    43   -4.153318621348e-15
    44    1.499537877649e-03
    45    2.723303327575e-02
    46   -4.181055017346e-15
    47   -8.183352057503e-03
    48   -6.570696891042e-03
    49   -6.001565638192e-03
    50    8.117005410210e-16
    51   -8.283310193238e-03
    52   -3.291284904852e-16
    53   -8.470730909377e-02
    54   -7.122039831816e-03
    55   -1.088265999924e-02
    56    5.619347373881e-16
    57    4.413608169124e-03
    58    7.995565586988e-02
    59   -1.634395469013e-01
    60   -1.057993326062e-01
    61   -1.652620626849e-02
    62   -3.138229747528e-15
    63   -3.779435275629e-02
    64   -3.093072375621e-03
    65   -8.215007061774e-17
    66   -1.390542713522e-02
    67   -4.679614456544e-03
    68    2.485726189686e-03
    69    6.354679193339e-16
    70   -7.369562306570e-03
    71   -6.782026487040e-17
    72   -5.990501509822e-02
    73   -9.636821775149e-03
    74   -5.029772748478e-03
    75   -4.594985534049e-16
    76   -6.457329143140e-03
    77    7.995565586949e-02
    78   -1.634395469006e-01
    79   -1.057993326057e-01
    80    1.652620626889e-02
    81    1.035417432760e-15
    82   -3.779435275604e-02
    83    3.093072375643e-03
    84   -4.510226417445e-16
    85   -1.390542713519e-02
    86   -4.679614456482e-03
    87   -2.485726189646e-03
    88    3.062600142546e-16
    89   -7.369562306578e-03
    90    2.514756864690e-16
    91   -5.990501509782e-02
    92   -9.636821775109e-03
    93    5.029772748465e-03
    94   -2.416639786259e-16
    95   -6.457329143096e-03
Sym=X
Ene= 1.979881
Spin=Alpha
Occup=1
     1   -7.239827990947e-13
     2    1.625632866344e-12
     3    1.029355718977e-12
     4   -1.084493372905e-01
     5   -2.564298872260e-16
     6    8.419139895254e-13
     7   -5.264090237060e-02
     8   -1.067013353544e-15
     9    1.029094822302e-13
    10   -1.723534245715e-14
    11    1.175864306303e-02
    12   -1.761040634001e-16
    13    2.856630954984e-14
    14   -1.148078907891e-15
    15    1.208861303738e-12
    16    1.842068747813e-13
    17   -5.081753981789e-04
    18    6.641496707401e-16
    19   -1.906119814101e-13
    20    1.150236387808e-01
    21   -2.341608627863e-01
    22   -1.517672821563e-01
    23   -7.487124179104e-02
    24   -9.541552183581e-16
    25    3.268009709352e-03
    26   -7.489281820725e-03
    27    3.658670454619e-15
    28    2.299730028683e-02
    29   -8.672390456370e-03
    30   -1.826965224226e-03
    31   -1.432670694272e-15
    32   -4.174525715812e-03
    33   -2.528406909128e-16
    34   -1.819671647117e-01
    35   -5.220910655494e-02
    36    1.679909353282e-02
    37   -1.848547320112e-15
    38    8.070337121883e-03
    39   -1.150236387807e-01
    40    2.341608627859e-01
    41    1.517672821561e-01
    42   -7.487124179121e-02
    43   -2.275254151808e-16
    44   -3.268009707587e-03
    45   -7.489281820610e-03
    46   -4.325094951406e-15
    47   -2.299730028623e-02
    48    8.672390456267e-03
    49   -1.826965223953e-03
    50    8.853517037740e-16
    51    4.174525715838e-03
    52   -1.264932775914e-16
    53    1.819671647121e-01
    54    5.220910655509e-02
    55    1.679909353287e-02
    56    2.058327271334e-15
    57   -8.070337121885e-03
    58   -7.001050377524e-02
    59    1.428321373282e-01
    60    7.912312649852e-02
    61   -9.049436506114e-02
    62    2.821203072307e-16
    63    2.007614713574e-02
    64   -1.834389070788e-02
    65    6.391826318059e-15
    66    8.558975799723e-03
    67    1.261172772729e-02
    68   -6.077196233969e-03
    69   -2.817971002897e-17
    70   -2.780211798297e-03
    71    1.724290886006e-15
    72    1.057696580621e-01
    73    2.520248544325e-02
    74    5.647395838320e-03
    75   -2.716208043877e-15
    76    1.026309347913e-02
    77    7.001050377776e-02
    78   -1.428321373331e-01
    79   -7.912312650123e-02
    80   -9.049436506078e-02
    81   -2.204136949753e-15
    82   -2.007614713457e-02
    83   -1.834389070760e-02
    84   -7.408571259041e-15
    85   -8.558975799394e-03
    86   -1.261172772725e-02
    87   -6.077196233990e-03
    88    4.550532577221e-16
    89    2.780211798024e-03
    90    1.674319593561e-15
    91   -1.057696580654e-01
    92   -2.520248544406e-02
    93    5.647395838553e-03
    94    4.114618283854e-15
    95   -1.026309347940e-02
Sym=X
Ene= 1.979487
Spin=Alpha
Occup=1
     1    1.193105226857e-01
     2   -2.646226020244e-01
     3   -1.924094002562e-01
     4   -9.020188179333e-13
     5   -8.073178273719e-15
     6   -1.114926035153e-01
     7   -3.751873664839e-13
     8   -4.159053058648e-15
     9   -6.015958900533e-03
    10   -1.569294385928e-04
    11    9.703594047784e-14
    12    8.652250937035e-16
    13   -5.209389043021e-03
    14   -6.105384503904e-16
    15   -1.826742483964e-01
    16   -2.837447736254e-02
    17   -7.524114554335e-15
    18   -5.031026202977e-16
    19    2.822759323192e-02
    20    6.302066092937e-03
    21   -8.094419899757e-03
    22    1.052603330463e-02
    23    7.647276803797e-03
    24   -1.196843033132e-14
    25   -9.595677538497e-02
    26   -5.096085750422e-04
    27   -4.910912878359e-15
    28   -3.426447449973e-02
    29    2.955434037644e-03
    30    1.783945542496e-02
    31   -5.674134554322e-16
    32   -2.805155839503e-03
    33    8.019158574672e-17
    34   -2.745133762808e-02
    35   -6.499717302413e-03
    36    4.382482202864e-03
    37   -2.555915412527e-16
    38    7.603313230494e-04
    39    6.302066090898e-03
    40   -8.094419895709e-03
    41    1.052603330727e-02
    42   -7.647276805106e-03
    43   -5.530985048014e-16
    44   -9.595677538516e-02
    45    5.096085752006e-04
    46    1.121074632549e-15
    47   -3.426447450019e-02
    48    2.955434037811e-03
    49   -1.783945542498e-02
    50    3.468190991211e-16
    51   -2.805155839431e-03
    52   -1.711193869485e-15
    53   -2.745133762493e-02
    54   -6.499717301239e-03
    55   -4.382482202570e-03
    56   -1.594599090872e-16
    57    7.603313229078e-04
    58   -1.068718595374e-01
    59    2.181966076627e-01
    60    1.187376229403e-01
    61    1.196511708185e-02
    62   -1.201927584251e-15
    63   -6.159255246106e-02
    64    1.167539027075e-02
    65    2.973367692054e-15
    66   -1.954843038001e-02
    67   -2.458199391835e-03
    68   -9.975234462858e-04
    69    4.995084219854e-16
    70    1.300428082018e-02
    71    6.969548994527e-16
    72    1.520324910324e-01
    73    3.479277841197e-02
    74    1.088007124821e-02
    75    4.432879850845e-16
    76    1.235378570202e-02
    77   -1.068718595360e-01
    78    2.181966076598e-01
    79    1.187376229388e-01
    80   -1.196511708365e-02
    81   -8.141503423091e-15
    82   -6.159255246122e-02
    83   -1.167539027124e-02
    84   -9.834143685903e-15
    85   -1.954843038003e-02
    86   -2.458199392061e-03
    87    9.975234461888e-04
    88   -2.745375018859e-15
    89    1.300428082024e-02
    90    1.295198063109e-15
    91    1.520324910302e-01
    92    3.479277841143e-02
    93   -1.088007124808e-02
    94   -5.294238686010e-16
    95    1.235378570181e-02
Sym=X
Ene= 1.971638
Spin=Alpha
Occup=1
     1    8.435152577364e-02
     2   -1.962389877298e-01
     3   -1.910831396488e-01
     4    5.149044267023e-13
     5   -1.052487336589e-15
     6   -1.616621306612e-01
     7    2.362032785604e-13
     8    4.596015178360e-16
     9   -2.529422637677e-02
    10   -9.221754722357e-03
    11   -3.739121824105e-14
    12    7.131883128843e-16
    13    8.235447604064e-03
    14   -1.168711515955e-15
    15   -2.006331586824e-01
    16   -4.487692340275e-02
    17   -5.364597749042e-16
    18   -2.907138683181e-16
    19    2.660048752523e-02
    20   -8.172208552474e-02
    21    1.825417262718e-01
    22    1.712988985548e-01
    23    1.418846875119e-01
    24   -8.260564251918e-15
    25    2.241724027106e-02
    26    2.172472199506e-02
    27   -1.240174020648e-15
    28   -3.834481249589e-03
    29   -7.210192796568e-03
    30    1.527973428726e-02
    31   -5.042796679831e-16
    32    4.384461913510e-03
    33   -4.993449800618e-16
    34    2.140075832505e-01
    35    6.360989648548e-02
    36   -1.566086281435e-02
    37   -9.942514254184e-16
    38   -7.019907834195e-03
    39   -8.172208552405e-02
    40    1.825417262703e-01
    41    1.712988985532e-01
    42   -1.418846875110e-01
    43    2.729852876767e-15
    44    2.241724027007e-02
    45   -2.172472199499e-02
    46    5.281059519978e-15
    47   -3.834481249467e-03
    48   -7.210192796493e-03
    49   -1.527973428722e-02
    50    7.316615679750e-16
    51    4.384461913440e-03
    52    3.005105503684e-17
    53    2.140075832487e-01
    54    6.360989648490e-02
    55    1.566086281421e-02
    56    1.775480927848e-15
    57   -7.019907834144e-03
    58    3.659263092578e-02
    59   -7.957517147334e-02
    60   -7.696912675926e-02
    61   -2.889603616465e-02
    62    4.824143843307e-15
    63    1.094268664346e-01
    64   -8.374390086525e-03
    65    5.477959535470e-15
    66    1.710674781903e-02
    67    4.154808102630e-03
    68   -6.832491542463e-03
    69    3.846241809385e-16
    70   -3.808145286787e-03
    71    1.035853928177e-15
    72   -1.016343673207e-01
    73   -3.395330938819e-02
    74   -5.819873704914e-03
    75   -1.826712163445e-15
    76   -6.364631515579e-03
    77    3.659263092659e-02
    78   -7.957517147502e-02
    79   -7.696912676137e-02
    80    2.889603616358e-02
    81   -3.491230385784e-15
    82    1.094268664359e-01
    83    8.374390086437e-03
    84   -8.130381286379e-15
    85    1.710674781904e-02
    86    4.154808102573e-03
    87    6.832491542634e-03
    88   -1.170144720670e-15
    89   -3.808145286751e-03
    90    1.842223853998e-16
    91   -1.016343673231e-01
    92   -3.395330938907e-02
    93    5.819873705032e-03
    94    1.786410849117e-15
    95   -6.364631515724e-03
Sym=X
Ene= 1.971337
Spin=Alpha
Occup=1
     1    4.852523541294e-13
     2   -1.201564208481e-12
     3   -1.066691776111e-12
     4   -8.132246776037e-02
     5    2.150856986285e-15
     6   -9.032640471826e-13
     7   -3.395333422000e-02
     8    1.835261326740e-15
     9   -1.583937041074e-13
    10   -5.010056393073e-14
    11    4.471990508879e-03
    12    2.657986362322e-17
    13    3.993821167502e-14
    14    1.046416584600e-15
    15   -1.165914151996e-12
    16   -2.453794591070e-13
    17    1.523394130747e-04
    18   -1.981970964157e-16
    19    1.546052663727e-13
    20    5.003537630455e-02
    21   -1.078196991812e-01
    22   -1.231357971762e-01
    23   -7.655864908023e-02
    24    2.713164218179e-15
    25   -1.018121601615e-01
    26   -1.968420262384e-03
    27    1.599087136199e-16
    28    3.161719952010e-03
    29    9.373649936491e-03
    30   -2.454535981053e-03
    31   -5.724210824311e-16
    32   -6.391988513801e-03
    33   -1.126936272343e-15
    34   -1.517471844959e-01
    35   -5.511036097942e-02
    36    1.096310312215e-02
    37    2.145733275535e-15
    38    4.231532076683e-03
    39   -5.003537630542e-02
    40    1.078196991830e-01
    41    1.231357971779e-01
    42   -7.655864908179e-02
    43   -9.580874160372e-16
    44    1.018121601617e-01
    45   -1.968420262675e-03
    46    1.367642035862e-15
    47   -3.161719952028e-03
    48   -9.373649936565e-03
    49   -2.454535981224e-03
    50    9.718986160671e-16
    51    6.391988513833e-03
    52   -1.086799024588e-15
    53    1.517471844981e-01
    54    5.511036098006e-02
    55    1.096310312231e-02
    56   -1.950177099786e-15
    57   -4.231532076757e-03
    58    8.867781266595e-02
    59   -1.895208889448e-01
    60   -2.244652966895e-01
    61    1.187787235194e-01
    62   -3.438343287216e-16
    63    1.197318108312e-01
    64    7.783985945007e-03
    65   -2.685095125173e-15
    66    5.071340364297e-04
    67   -7.873011918692e-03
    68   -1.586289103016e-02
    69    1.997271647308e-15
    70    3.927759448068e-03
    71    6.419290248694e-16
    72   -2.452698445033e-01
    73   -8.388624427710e-02
    74   -1.221410430732e-02
    75    4.130854379026e-15
    76   -1.577514458237e-02
    77   -8.867781266578e-02
    78    1.895208889442e-01
    79    2.244652966890e-01
    80    1.187787235198e-01
    81    7.672713801950e-16
    82   -1.197318108303e-01
    83    7.783985945168e-03
    84    3.979623027275e-15
    85   -5.071340363190e-04
    86    7.873011918739e-03
    87   -1.586289103008e-02
    88   -1.872116596909e-15
    89   -3.927759448096e-03
    90    5.815854395813e-16
    91    2.452698445026e-01
    92    8.388624427679e-02
    93   -1.221410430728e-02
    94   -3.209232097218e-15
    95    1.577514458233e-02
Sym=X
Ene= 1.968427
Spin=Alpha
Occup=1
     1   -7.602049915332e-03
     2    1.111558060408e-02
     3    2.752368114907e-02
     4   -3.575743035355e-14
     5    3.619532838550e-15
     6   -2.357465610750e-01
     7    2.460440885481e-15
     8    2.247576592842e-15
     9   -8.864400562758e-02
    10    1.249648181203e-02
    11    3.639904807248e-15
    12    4.025234397051e-17
    13   -6.057139315443e-04
    14    8.653001189997e-16
    15   -1.293360760901e-01
    16   -2.664591932622e-02
    17   -1.268424039569e-15
    18   -1.080776478502e-16
    19    1.882268496867e-02
    20   -5.537081630112e-03
    21    1.527059283261e-02
    22   -4.403383501177e-02
    23   -2.059922285130e-01
    24    1.810591744762e-15
    25   -8.683411778194e-02
    26   -3.999608018822e-02
    27   -4.434127602209e-16
    28   -2.292230947682e-02
    29   -1.143547887770e-02
    30    7.497518922867e-03
    31    1.991825812142e-16
    32    1.587061152566e-02
    33    1.102983998280e-15
    34   -1.482881338167e-01
    35   -4.409543656557e-02
    36    1.245567054633e-02
    37   -8.294741517398e-16
    38    7.250068725909e-03
    39   -5.537081630135e-03
    40    1.527059283265e-02
    41   -4.403383501161e-02
    42    2.059922285130e-01
    43    1.989516810327e-15
    44   -8.683411778191e-02
    45    3.999608018807e-02
    46    2.589837638994e-15
    47   -2.292230947673e-02
    48   -1.143547887771e-02
    49   -7.497518922863e-03
    50   -3.401718287181e-16
    51    1.587061152566e-02
    52    9.689632114364e-16
    53   -1.482881338167e-01
    54   -4.409543656587e-02
    55   -1.245567054634e-02
    56    9.605157529269e-16
    57    7.250068725912e-03
    58   -5.615015324916e-03
    59    1.442852137115e-02
    60   -7.636551117923e-03
    61    1.344334713747e-01
    62    3.120351372824e-16
    63    1.912468708718e-01
    64    3.888435690262e-02
    65    2.048096640580e-15
    66    6.259155836539e-02
    67    4.324428913186e-03
    68    9.740888781833e-03
    69   -7.644055486071e-16
    70    4.148101256325e-03
    71    3.224411706016e-16
    72   -1.574031541661e-01
    73   -4.260580035592e-02
    74   -7.853770751966e-03
    75   -1.218812432942e-16
    76   -1.064394587109e-02
    77   -5.615015325009e-03
    78    1.442852137129e-02
    79   -7.636551117928e-03
    80   -1.344334713746e-01
    81   -1.361017080311e-15
    82    1.912468708717e-01
    83   -3.888435690253e-02
    84    3.435394605313e-15
    85    6.259155836531e-02
    86    4.324428913192e-03
    87   -9.740888781846e-03
    88    4.063563163305e-16
    89    4.148101256313e-03
    90   -1.224141053775e-16
    91   -1.574031541659e-01
    92   -4.260580035585e-02
    93    7.853770751954e-03
    94   -3.761815968657e-16
    95   -1.064394587108e-02
Sym=X
Ene= 1.959805
Spin=Alpha
Occup=1
     1    9.078242788021e-14
     2   -2.377710959525e-13
     3   -1.203697754977e-13
     4   -1.589463131825e-01
     5   -2.997348064588e-14
     6    3.373874798297e-13
     7   -4.706933140993e-02
     8   -2.071382964858e-14
     9    1.568226160794e-13
    10    6.936928275516e-15
    11    2.129491917522e-02
    12    1.984698655326e-15
    13   -1.020031512566e-14
    14   -1.452649380676e-15
    15    1.269226685101e-13
    16   -1.438739318617e-14
    17   -4.589699603719e-03
    18   -7.611123296764e-16
    19   -6.136863298676e-16
    20    5.018336062804e-02
    21   -1.204582043632e-01
    22   -1.117614796667e-01
    23    2.535260729340e-01
    24   -1.422087662890e-14
    25    1.774508910036e-01
    26    1.002784321375e-01
    27   -1.033549570201e-15
    28    6.842010773991e-02
    29   -1.146544560212e-02
    30    3.590222206773e-03
    31    5.914281268622e-16
    32    2.482022680606e-03
    33    3.637175722720e-15
    34    1.829782131250e-01
    35    7.567914680651e-02
    36   -9.025961181733e-03
    37   -5.684727588202e-15
    38   -1.656116898935e-03
    39   -5.018336062800e-02
    40    1.204582043631e-01
    41    1.117614796665e-01
    42    2.535260729337e-01
    43   -2.657407719960e-14
    44   -1.774508910039e-01
    45    1.002784321373e-01
    46   -1.755891774609e-14
    47   -6.842010773986e-02
    48    1.146544560215e-02
    49    3.590222206717e-03
    50    1.508887156151e-15
    51   -2.482022680647e-03
    52   -9.978201210887e-16
    53   -1.829782131249e-01
    54   -7.567914680645e-02
    55   -9.025961181737e-03
    56    2.460348694394e-15
    57    1.656116898921e-03
    58   -3.305431741228e-02
    59    8.013923443267e-02
    60    3.369106924854e-02
    61   -2.251089266393e-03
    62   -1.940305078333e-14
    63    2.519895290138e-01
    64    7.763915463746e-03
    65   -3.470855136315e-15
    66    6.365875392628e-02
    67    1.566611950114e-02
    68   -1.555888523640e-02
    69   -4.143459513312e-15
    70   -9.657020011589e-03
    71   -6.634947346919e-16
    72   -1.286905861406e-01
    73   -6.491684258758e-02
    74   -7.927473298662e-03
    75   -8.033010675453e-15
    76   -8.840745000820e-05
    77    3.305431741221e-02
    78   -8.013923443259e-02
    79   -3.369106924836e-02
    80   -2.251089266664e-03
    81   -1.292182963218e-14
    82   -2.519895290136e-01
    83    7.763915463654e-03
    84   -1.537041705213e-14
    85   -6.365875392604e-02
    86   -1.566611950115e-02
    87   -1.555888523639e-02
    88    2.019788215003e-15
    89    9.657020011606e-03
    90    2.235389293944e-15
    91    1.286905861404e-01
    92    6.491684258764e-02
    93   -7.927473298663e-03
    94    6.418981376280e-15
    95    8.840744999863e-05
Sym=X
Ene= 1.958529
Spin=Alpha
Occup=1
     1    4.981211256014e-02
     2   -1.212019597038e-01
     3   -1.226221795642e-01
     4    7.492443576845e-14
     5    1.448648458211e-14
     6    3.485292260684e-01
     7   -4.655354259188e-15
     8    8.940361791775e-15
     9    1.321018704166e-01
    10    3.532869921484e-03
    11   -1.361136340214e-14
    12   -7.391620757586e-16
    13   -4.698872388076e-03
    14   -3.600236522163e-16
    15    2.009530040018e-01
    16    6.612053191268e-02
    17    6.095271037698e-15
    18    1.399804058648e-16
    19   -1.827958220874e-02
    20    1.538645669514e-02
    21   -3.445469178600e-02
    22   -3.721412431979e-02
    23    1.286163391302e-01
    24    1.105297417718e-14
    25   -7.862380737968e-02
    26    4.540026009705e-02
    27    8.130491293405e-15
    28    9.556516865293e-03
    29    1.298630715364e-02
    30    2.816864937660e-02
    31   -1.019288335729e-15
    32   -1.283537208531e-02
    33   -1.353910011075e-15
    34    5.629639767813e-02
    35    2.067623641888e-02
    36    7.699799473222e-05
    37    1.986484262819e-16
    38   -7.174976283174e-03
    39    1.538645669520e-02
    40   -3.445469178610e-02
    41   -3.721412432004e-02
    42   -1.286163391307e-01
    43    1.008706440064e-14
    44   -7.862380737931e-02
    45   -4.540026009743e-02
    46    3.025143053910e-15
    47    9.556516865526e-03
    48    1.298630715361e-02
    49   -2.816864937660e-02
    50    6.733251189195e-16
    51   -1.283537208530e-02
    52    1.125109101326e-15
    53    5.629639767849e-02
    54    2.067623641879e-02
    55   -7.699799471106e-05
    56    8.759618474544e-16
    57   -7.174976283181e-03
    58   -4.744435408484e-02
    59    1.092898586356e-01
    60    1.025615423363e-01
    61    2.730473437745e-01
    62    9.854954177443e-15
    63    1.144000976994e-01
    64    8.526220768044e-02
    65    4.340432355521e-15
    66    5.335222829718e-02
    67   -1.620403719762e-02
    68   -3.505413546937e-03
    69    2.159573451977e-15
    70    1.338585437284e-02
    71    6.113511590255e-16
    72   -1.567583880944e-01
    73   -7.222095409649e-02
    74   -5.832396319268e-04
    75   -6.702289035114e-16
    76   -8.479385693421e-03
    77   -4.744435408494e-02
    78    1.092898586358e-01
    79    1.025615423361e-01
    80   -2.730473437745e-01
    81    8.977574736952e-15
    82    1.144000976997e-01
    83   -8.526220768037e-02
    84    4.761310630644e-15
    85    5.335222829716e-02
    86   -1.620403719760e-02
    87    3.505413546962e-03
    88    7.819787392461e-17
    89    1.338585437282e-02
    90   -3.673919315677e-16
    91   -1.567583880945e-01
    92   -7.222095409657e-02
    93    5.832396319317e-04
    94    1.532920995341e-15
    95   -8.479385693412e-03
Sym=X
Ene= 1.952920
Spin=Alpha
Occup=1
     1   -2.029941896400e-02
     2    5.080144781090e-02
     3    2.825954090318e-02
     4   -7.863178956952e-13
     5    1.023453528557e-14
     6   -1.960768474426e-01
     7   -3.570254827477e-13
     8    5.418921244523e-15
     9   -7.128238853662e-02
    10   -1.559303078201e-02
    11    3.089185253276e-14
    12   -1.076747704995e-16
    13    1.128548522380e-02
    14   -8.139852764907e-17
    15   -1.423181178462e-01
    16   -6.132283129915e-02
    17   -2.163596554562e-14
    18    3.508014793961e-16
    19    9.706876457593e-03
    20    1.570512525924e-02
    21   -3.512457152298e-02
    22    1.110894077631e-03
    23    6.323031519971e-03
    24   -1.164214645789e-15
    25    2.620708881999e-01
    26    1.343690001191e-03
    27    9.973128566083e-16
    28    7.774484960454e-02
    29   -2.071828157903e-02
    30   -3.850272552282e-04
    31    2.133713921998e-15
    32    1.468188515058e-02
    33   -6.602770541837e-17
    34    8.729286266046e-02
    35    5.177296950611e-02
    36   -3.658249269699e-03
    37    9.114965876816e-16
    38    5.069974311171e-03
    39    1.570512525918e-02
    40   -3.512457152288e-02
    41    1.110894077628e-03
    42   -6.323031519216e-03
    43    1.195002898311e-14
    44    2.620708882006e-01
    45   -1.343690000904e-03
    46    1.401422775424e-14
    47    7.774484960471e-02
    48   -2.071828157900e-02
    49    3.850272553369e-04
    50   -2.296062598383e-15
    51    1.468188515060e-02
    52    1.173042067292e-15
    53    8.729286266015e-02
    54    5.177296950607e-02
    55    3.658249269697e-03
    56   -9.114926424914e-16
    57    5.069974311200e-03
    58    4.483849103165e-04
    59    2.359975948493e-03
    60   -1.437710212278e-02
    61    2.975410924693e-01
    62    9.489590436979e-15
    63   -2.076887953618e-01
    64    1.141190725146e-01
    65    3.260183849587e-15
    66   -8.250081713716e-02
    67   -1.660029910063e-02
    68   -4.292923304978e-03
    69   -4.957604158811e-16
    70    1.038063614913e-02
    71   -1.932547063900e-15
    72   -1.688261648263e-02
    73   -1.287624894524e-02
    74    6.897445354632e-03
    75    3.502852422852e-15
    76   -4.825051710430e-03
    77    4.483849103126e-04
    78    2.359975948557e-03
    79   -1.437710212279e-02
    80   -2.975410924692e-01
    81    4.557418892299e-15
    82   -2.076887953614e-01
    83   -1.141190725144e-01
    84    2.984455142294e-15
    85   -8.250081713701e-02
    86   -1.660029910064e-02
    87    4.292923305055e-03
    88    2.092698015337e-15
    89    1.038063614914e-02
    90   -3.522220429405e-15
    91   -1.688261648289e-02
    92   -1.287624894547e-02
    93   -6.897445354624e-03
    94   -1.510905016558e-15
    95   -4.825051710427e-03
Sym=X
Ene= 1.951426
Spin=Alpha
Occup=1
     1    3.254163719618e-14
     2   -7.575884867343e-14
     3   -2.035910864258e-14
     4   -4.460076392200e-01
     5   -4.855552981431e-14
     6    3.196385147656e-13
     7   -2.071500328527e-01
     8   -3.121200931150e-14
     9    9.064034439546e-14
    10    2.592256021127e-14
    11    1.565896096396e-02
    12    2.670805091589e-15
    13   -1.695044730563e-14
    14    2.644013732342e-15
    15    2.285805893563e-13
    16    1.049711777989e-13
    17   -1.146640963246e-02
    18   -9.673442604602e-16
    19   -1.774532973446e-14
    20    6.600575589818e-03
    21   -1.646648582366e-02
    22    2.962360532150e-02
    23    1.853000527315e-01
    24   -3.271464949405e-14
    25   -2.486571710804e-01
    26    5.473069373824e-02
    27   -2.279489889985e-14
    28   -7.876784590734e-02
    29   -5.852093167859e-03
    30    3.378094922964e-02
    31    1.244395485867e-15
    32   -4.059124701434e-03
    33    9.924724694911e-16
    34    6.609263342639e-02
    35    3.342090555520e-02
    36    1.062511945243e-03
    37    4.063201195913e-15
    38   -6.337602488192e-03
    39   -6.600575589898e-03
    40    1.646648582382e-02
    41   -2.962360532164e-02
    42    1.853000527315e-01
    43   -3.558799265083e-14
    44    2.486571710795e-01
    45    5.473069373826e-02
    46   -1.396975438543e-14
    47    7.876784590710e-02
    48    5.852093167924e-03
    49    3.378094922964e-02
    50    8.778574297001e-16
    51    4.059124701384e-03
    52   -6.201938378213e-15
    53   -6.609263342669e-02
    54   -3.342090555536e-02
    55    1.062511945234e-03
    56   -6.809555941969e-15
    57    6.337602488173e-03
    58    1.526533434721e-02
    59   -3.598371392542e-02
    60    1.553918010653e-02
    61    2.359833282979e-02
    62   -3.101610099758e-14
    63   -1.515906353465e-01
    64    2.107975438303e-02
    65   -2.549188245232e-14
    66   -4.685633280322e-02
    67    2.631261994774e-03
    68    2.498230359070e-02
    69    1.214924007827e-15
    70   -1.458898329250e-03
    71   -2.954303384025e-15
    72    8.909153865652e-02
    73    5.772711597935e-02
    74    2.219251402311e-03
    75    6.820002906642e-15
    76   -9.213816284555e-04
    77   -1.526533434726e-02
    78    3.598371392540e-02
    79   -1.553918010642e-02
    80    2.359833283083e-02
    81   -2.688582863714e-14
    82    1.515906353472e-01
    83    2.107975438343e-02
    84   -4.285173935748e-15
    85    4.685633280353e-02
    86   -2.631261994718e-03
    87    2.498230359069e-02
    88   -4.680675954409e-15
    89    1.458898329206e-03
    90    1.257996464472e-15
    91   -8.909153865642e-02
    92   -5.772711597927e-02
    93    2.219251402337e-03
    94   -9.980860352505e-15
    95    9.213816284804e-04
Sym=X
Ene= 1.933392
Spin=Alpha
Occup=1
     1   -3.015065492240e-14
     2   -8.092843138060e-15
     3    2.324548924422e-14
     4   -7.795368755642e-14
     5    3.388202443898e-01
     6   -7.788904529686e-15
     7   -5.372382808790e-14
     8    2.124044766609e-01
     9   -1.458247596632e-14
    10    8.230042152252e-16
    11    3.917104724572e-15
    12   -1.879240624292e-02
    13    6.707182452288e-17
    14    2.594567994783e-15
    15   -6.508110462085e-15
    16   -1.601528276702e-15
    17    8.785540873850e-16
    18    8.922864657820e-03
    19   -1.438529511146e-16
    20   -2.174627309066e-14
    21   -1.831031413843e-14
    22    5.519715826794e-14
    23    4.384374811848e-14
    24    2.386710993108e-01
    25   -2.912680897873e-14
    26   -1.462236159820e-14
    27    1.249347750471e-01
    28   -2.797778005908e-14
    29    2.401384732697e-15
    30    3.959896386767e-15
    31   -2.255513849835e-03
    32   -1.438040614765e-15
    33   -2.768470237311e-02
    34    2.501436421505e-14
    35    1.731341489638e-14
    36   -2.446467721882e-15
    37    8.899049031423e-03
    38   -2.314820260143e-15
    39    4.240949097877e-15
    40    2.040471467334e-14
    41   -8.849924962465e-14
    42    5.209446016809e-14
    43    2.386710993108e-01
    44    1.328220621385e-14
    45   -4.176561854089e-14
    46    1.249347750471e-01
    47    3.104922604782e-14
    48   -2.397453528086e-15
    49    8.076501175307e-15
    50   -2.255513849834e-03
    51   -4.081156470217e-15
    52    2.768470237311e-02
    53   -3.098134003173e-14
    54   -3.675884220040e-14
    55    2.572426231620e-15
    56    8.899049031421e-03
    57    1.217743292500e-15
    58   -3.163296509726e-14
    59   -4.051967701687e-15
    60    1.098674305283e-13
    61   -2.230954007821e-14
    62    2.005463356238e-01
    63   -1.874423413385e-15
    64    2.661248152929e-14
    65    1.054988993903e-01
    66    5.911525760799e-14
    67    7.917813107994e-15
    68    3.085376036407e-15
    69    1.727447460776e-02
    70    1.178005801126e-15
    71    9.955971005295e-03
    72    1.698491619027e-14
    73    2.567340559729e-14
    74   -1.568191595842e-15
    75    6.843375884105e-03
    76   -8.686541407086e-16
    77   -6.175006040187e-15
    78   -2.923227267045e-15
    79   -8.531774934752e-14
    80    2.355009191364e-14
    81    2.005463356238e-01
    82   -2.364837015074e-15
    83    3.805074695659e-14
    84    1.054988993904e-01
    85   -4.121712695211e-14
    86   -3.150853568259e-15
    87    1.205981696623e-15
    88    1.727447460777e-02
    89   -9.242408455089e-16
    90   -9.955971005292e-03
    91    7.431228131894e-15
    92   -1.289761701905e-14
    93   -1.479980797569e-15
    94    6.843375884105e-03
    95    1.617712405661e-15
Sym=X
Ene= 1.909963
Spin=Alpha
Occup=1
     1    1.861186596317e-15
     2   -3.089561688954e-15
     3   -1.377332724966e-14
     4    4.798302196732e-15
     5   -2.610954669603e-14
     6   -8.136130062715e-15
     7    1.440126393014e-14
     8   -1.740007523198e-14
     9    8.071906962000e-15
    10   -5.550199601079e-16
    11   -3.639176608081e-16
    12    1.711040728816e-15
    13   -1.369571735350e-16
    14    2.778440936715e-02
    15   -1.198618226279e-14
    16   -6.042731738283e-15
    17   -2.851067285675e-15
    18   -8.987062733328e-16
    19    7.566396591179e-16
    20   -1.091910598787e-14
    21    8.668102478657e-15
    22   -1.170082704781e-14
    23   -3.842651801475e-15
    24    3.656580287639e-01
    25    1.974443464354e-15
    26   -6.852703703995e-15
    27    2.809957037285e-01
    28   -9.385950283989e-15
    29    6.216650422272e-16
    30   -1.663841522047e-16
    31   -1.097843607136e-02
    32   -9.204420954674e-16
    33   -1.057157761460e-02
    34    8.149498448807e-15
    35    7.863071166451e-15
    36   -1.734517193183e-15
    37    1.313063220332e-02
    38    6.890196900656e-16
    39    1.213081886720e-14
    40   -5.219787386671e-16
    41    6.717639725514e-14
    42   -5.725101495230e-15
    43   -3.656580287640e-01
    44    4.034117420047e-15
    45    1.091161343255e-14
    46   -2.809957037285e-01
    47   -1.160631298358e-14
    48   -1.167800980403e-15
    49   -5.841716974092e-16
    50    1.097843607136e-02
    51    4.553441133156e-15
    52   -1.057157761461e-02
    53    5.847560466207e-16
    54    3.358239867875e-15
    55   -1.192841318938e-15
    56   -1.313063220333e-02
    57   -1.922099068741e-15
    58   -1.064640649072e-14
    59    1.115103775225e-14
    60   -3.935772506089e-14
    61    3.430575307624e-15
    62   -2.309829115721e-01
    63   -4.270290960691e-15
    64    1.110442627655e-14
    65   -1.810810433077e-01
    66   -3.838415235620e-14
    67   -3.859530081222e-15
    68    6.613827224745e-17
    69   -2.210523502119e-02
    70    1.465229022273e-15
    71    1.775239249743e-02
    72    3.061531786898e-15
    73   -3.869158170979e-15
    74   -1.819274241720e-15
    75   -8.266455427531e-03
    76    3.685636918862e-15
    77   -2.213608094914e-15
    78    3.947666505260e-15
    79   -4.627089287536e-15
    80   -4.788512819107e-15
    81    2.309829115721e-01
    82   -2.143925776106e-16
    83    2.509504694694e-16
    84    1.810810433077e-01
    85    9.506636453993e-15
    86    1.283723065584e-15
    87   -4.405096259750e-16
    88    2.210523502119e-02
    89   -6.072414043064e-16
    90    1.775239249743e-02
    91    5.016451148141e-16
    92   -1.696942035811e-15
    93    8.518415996524e-16
    94    8.266455427528e-03
    95   -6.410485751545e-16
Sym=X
Ene= 1.001617
Spin=Alpha
Occup=1
     1    4.803099572211e-15
     2   -1.129308488488e-14
     3   -4.509758695993e-14
     4    7.977484038819e-16
     5    4.410423061208e-01
     6   -1.247603692862e-14
     7   -1.013369223823e-14
     8    3.198651585691e-01
     9   -2.114239721469e-14
    10    7.033330628296e-16
    11    3.009995449568e-16
    12   -3.288722601086e-03
    13    2.469614875137e-15
    14    1.906353643038e-18
    15    1.100883790687e-14
    16    7.301145278613e-14
    17   -9.167552474231e-18
    18    1.320976752334e-02
    19    2.137637081532e-16
    20    4.302581469076e-16
    21    4.148660288060e-15
    22   -2.667710792005e-14
    23   -9.917636619951e-15
    24    3.479072804717e-03
    25    3.683231751644e-15
    26   -7.110359391273e-15
    27    1.162569666239e-02
    28    6.270522754042e-15
    29    5.072517169816e-16
    30   -5.948139714833e-16
    31    3.222693218651e-02
    32    3.987164620143e-16
    33   -1.300876306032e-02
    34   -7.931604526508e-16
    35    2.705198252180e-14
    36    9.132561856833e-16
    37   -3.617407786029e-04
    38    5.741182883359e-16
    39   -5.220272332115e-16
    40    7.622217493448e-15
    41   -1.264374367517e-14
    42    1.106169715117e-14
    43    3.479072804718e-03
    44    3.476733523460e-16
    45    5.476199132788e-15
    46    1.162569666238e-02
    47   -1.874606841585e-14
    48   -9.530356941165e-16
    49   -3.921678662172e-15
    50    3.222693218652e-02
    51    1.722579801832e-16
    52    1.300876306032e-02
    53   -6.665418438050e-15
    54    3.304576987191e-14
    55    8.398917100016e-16
    56   -3.617407786022e-04
    57    1.960037361904e-15
    58    1.998359920761e-15
    59    5.584500296656e-15
    60   -5.773568671091e-14
    61    5.882698896317e-16
    62   -3.195919544529e-01
    63    4.329378458843e-15
    64   -2.202275629417e-15
    65   -2.180123977259e-01
    66   -1.833066701693e-14
    67    4.442341360200e-16
    68    3.114441838507e-16
    69   -3.030616525933e-03
    70   -1.191141972034e-15
    71   -2.082905670744e-02
    72    3.023381793165e-15
    73    1.444865940809e-14
    74   -6.847061375594e-17
    75   -1.109263464537e-02
    76    9.032578596436e-16
    77    1.539194329565e-15
    78   -1.850175006750e-15
    79    6.254021379674e-15
    80   -3.674386814935e-15
    81   -3.195919544529e-01
    82    2.032558374561e-15
    83   -1.490206360343e-14
    84   -2.180123977259e-01
    85    1.733034435642e-14
    86    5.002608106841e-16
    87   -1.590952486028e-15
    88   -3.030616525934e-03
    89    2.338689683095e-15
    90    2.082905670744e-02
    91    3.284046139296e-15
    92    2.626753957761e-14
    93   -2.712982136646e-16
    94   -1.109263464537e-02
    95   -3.155777993554e-16
Sym=X
Ene= 0.979727
Spin=Alpha
Occup=0
     1   -7.547684050387e-02
     2    1.663491282643e-01
     3    8.182442751142e-01
     4    4.816858027332e-14
     5    2.421806920307e-14
     6    2.001134980265e-01
     7   -1.424850374535e-13
     8    1.521889285709e-14
     9    4.358650611537e-01
    10   -1.580567799467e-02
    11    1.839046212849e-15
    12   -6.812807418618e-16
    13    4.772234950106e-04
    14   -1.516108817414e-15
    15   -1.647102739351e-01
    16   -1.282391383252e+00
    17    6.991993257575e-15
    18   -1.143345626045e-15
    19   -1.764245619338e-03
    20   -1.514157178154e-02
    21    1.992555111688e-02
    22    4.044318855407e-01
    23    1.193774394134e-01
    24    6.775816884071e-15
    25   -3.658295303452e-03
    26    1.627376811261e-01
    27   -6.254110359300e-15
    28    3.968698341218e-02
    29    8.418392455524e-03
    30   -1.384855680445e-02
    31    3.123073083046e-15
    32   -1.982459199395e-03
    33   -1.502698821420e-15
    34   -2.230813007612e-02
    35   -4.452773059547e-01
    36    4.191453767916e-03
    37    1.217194018927e-15
    38   -7.057776991951e-03
    39   -1.514157178157e-02
    40    1.992555111698e-02
    41    4.044318855413e-01
    42   -1.193774394136e-01
    43    1.295115017420e-14
    44   -3.658295303318e-03
    45   -1.627376811270e-01
    46   -6.692833710338e-16
    47    3.968698341222e-02
    48    8.418392455549e-03
    49    1.384855680441e-02
    50    2.416202037330e-15
    51   -1.982459199403e-03
    52    2.702015392536e-16
    53   -2.230813007615e-02
    54   -4.452773059560e-01
    55   -4.191453767910e-03
    56   -1.791258495965e-15
    57   -7.057776991943e-03
    58   -2.157437377118e-02
    59    4.530107678328e-02
    60    2.656940008014e-01
    61   -1.226898914584e-02
    62   -1.543583106624e-14
    63   -3.743892380795e-02
    64   -6.638631499163e-02
    65   -2.571116844587e-14
    66   -9.039917393807e-02
    67   -9.967489859642e-03
    68   -1.938459261451e-02
    69    1.731057047710e-15
    70    2.260370833187e-03
    71   -3.476888244998e-15
    72   -5.794319847412e-02
    73   -3.492821490585e-01
    74    1.008868957560e-03
    75   -1.405222741302e-15
    76    2.443572213005e-03
    77   -2.157437377116e-02
    78    4.530107678329e-02
    79    2.656940008005e-01
    80    1.226898914588e-02
    81   -1.898062374502e-14
    82   -3.743892380798e-02
    83    6.638631499188e-02
    84   -6.548234297387e-15
    85   -9.039917393758e-02
    86   -9.967489859651e-03
    87    1.938459261455e-02
    88    1.889798905081e-15
    89    2.260370833196e-03
    90    1.474317478165e-15
    91   -5.794319847411e-02
    92   -3.492821490579e-01
    93   -1.008868957590e-03
    94   -4.630280211467e-16
    95    2.443572213043e-03
Sym=X
Ene= 0.063581
Spin=Alpha
Occup=0
     1    6.138754020977e-15
     2   -2.607567637936e-14
     3    5.415549549141e-14
     4   -4.171610830213e-15
     5   -4.791942655064e-01
     6    1.053911245867e-14
     7    7.720977546614e-15
     8   -1.669888485758e-01
     9   -4.212242080576e-14
    10    5.955097927781e-15
    11    1.107570078418e-15
    12   -2.364122012602e-02
    13    1.076655356347e-14
    14    2.922612380011e-15
    15    3.670063118741e-14
    16    9.810560359967e-15
    17    1.314565758414e-15
    18   -8.544507560485e-03
    19    8.385955865030e-15
    20   -5.912702351128e-15
    21    4.102525784470e-14
    22   -5.568012761622e-14
    23   -1.777034618751e-14
    24    4.847489404846e-01
    25    2.322509058966e-14
    26    6.340222942197e-14
    27    2.129897797351e-01
    28   -4.436096682083e-15
    29    2.077515131333e-15
    30    2.084218511086e-15
    31   -1.559970936173e-02
    32   -1.245747396765e-14
    33    2.888614731396e-02
    34   -3.509289896652e-14
    35   -8.258128167898e-15
    36   -8.735910863463e-15
    37    1.747381893300e-02
    38   -3.955441927556e-15
    39   -5.250461761526e-15
    40    4.569096925945e-14
    41   -3.295258462430e-14
    42    2.448253094141e-14
    43    4.847489404846e-01
    44    1.349876671601e-14
    45   -5.161417893937e-14
    46    2.129897797350e-01
    47   -7.785824524975e-16
    48   -6.989204177226e-16
    49   -2.734034249677e-15
    50   -1.559970936174e-02
    51   -9.843431608619e-15
    52   -2.888614731396e-02
    53   -2.583887016838e-14
    54   -9.634587710121e-15
    55    4.523150016325e-15
    56    1.747381893299e-02
    57   -1.505817921185e-15
    58    3.891035947226e-15
    59   -8.342114737931e-15
    60   -6.648553716406e-15
    61    1.127996616272e-14
    62   -2.129626879410e-01
    63    1.557495043125e-15
    64   -1.902150338125e-14
    65   -1.380079643190e-01
    66   -6.674332733416e-15
    67    7.049533628863e-15
    68    1.221245968069e-15
    69    3.907026874469e-02
    70    4.898635490736e-15
    71   -5.513941201168e-02
    72    7.225066671899e-16
    73    4.878759750415e-15
    74   -2.580205412536e-15
    75   -7.603740175298e-03
    76   -4.968015661400e-15
    77    1.510128861533e-16
    78    8.315681790995e-15
    79    4.146478285214e-14
    80   -1.667424011709e-14
    81   -2.129626879410e-01
    82   -9.852633747898e-15
    83   -9.370569364411e-15
    84   -1.380079643190e-01
    85    2.540488739489e-14
    86    9.795119051861e-15
    87   -1.025832938059e-15
    88    3.907026874469e-02
    89    3.340322765295e-15
    90    5.513941201168e-02
    91    2.771996651893e-15
    92   -5.688149173414e-15
    93    8.962969981359e-16
    94   -7.603740175298e-03
    95   -3.384892991831e-15
Sym=X
Ene= 0.046710
Spin=Alpha
Occup=0
     1    1.014057560505e-15
     2   -6.255704580363e-15
     3   -2.737735695511e-15
     4    1.636392528519e-14
     5    2.171782742058e-14
     6    7.586430757753e-16
     7   -5.498823579733e-14
     8    1.207503935622e-14
     9   -2.053098969080e-14
    10    9.244527730114e-16
    11    1.328705948698e-14
    12    2.464259690113e-15
    13   -3.435793561578e-16
    14    7.392534476000e-02
    15    1.785521118365e-14
    16   -1.136327734026e-14
    17    1.848080345345e-15
    18    2.336871885013e-15
    19   -9.676875650331e-16
    20   -2.861890706381e-15
    21    1.397024966180e-14
    22   -1.203672007756e-14
    23   -5.834047912262e-15
    24    3.552527093127e-01
    25   -8.071782302325e-15
    26    4.202024581478e-14
    27    1.693798884137e-01
    28    5.510446037544e-14
    29    2.753557181345e-14
    30    1.760479096757e-15
    31    9.306955275217e-02
    32   -1.153914464234e-14
    33   -6.789630774518e-03
    34   -1.358217584228e-14
    35   -3.165237150395e-14
    36    7.842963468431e-15
    37    1.236260004577e-02
    38   -2.104372794437e-16
    39    1.415245137947e-15
    40    2.160792570981e-14
    41   -6.241267719179e-14
    42   -1.306004136948e-15
    43   -3.552527093127e-01
    44   -1.179016000915e-14
    45   -2.367898117031e-15
    46   -1.693798884138e-01
    47    4.504988237082e-14
    48   -4.370574089375e-14
    49    1.073948920182e-14
    50   -9.306955275217e-02
    51    7.909676737011e-15
    52   -6.789630774515e-03
    53   -3.099818389300e-15
    54    6.580132448993e-15
    55   -2.068051958139e-15
    56   -1.236260004577e-02
    57   -1.236847507551e-14
    58    2.963478047914e-17
    59    4.571380614349e-14
    60   -7.195545924102e-15
    61   -6.354583786134e-15
    62    5.041309818844e-01
    63    1.678647314836e-14
    64   -5.227702997140e-14
    65    2.966300405791e-01
    66   -5.820136621839e-14
    67   -1.182031904869e-14
    68   -4.528765279292e-15
    69    8.009947870543e-03
    70    3.693405370493e-15
    71   -3.611834008549e-02
    72   -1.053402772298e-14
    73   -5.660346028397e-14
    74   -1.169929730728e-14
    75    1.798310674888e-02
    76    6.213887942004e-15
    77   -3.619234641008e-16
    78   -4.825255588105e-14
    79    1.088011668015e-13
    80    3.398731762090e-15
    81   -5.041309818844e-01
    82   -2.660721913944e-14
    83   -5.695448314831e-14
    84   -2.966300405791e-01
    85    9.270587405195e-14
    86    8.062945356559e-15
    87    1.587848235767e-15
    88   -8.009947870537e-03
    89   -1.842177744943e-15
    90   -3.611834008549e-02
    91    7.078359606601e-15
    92    4.748560716693e-14
    93    3.131043720145e-15
    94   -1.798310674886e-02
    95    7.807322308601e-15
Sym=X
Ene= 0.030308
Spin=Alpha
Occup=0
     1   -3.396858966913e-14
     2    1.851779825189e-13
     3    4.976835911028e-13
     4   -7.030891210868e-01
     5    1.192190941209e-14
     6    7.646038175152e-14
     7   -1.533140655398e-01
     8   -3.069689971902e-14
     9   -9.240858097182e-13
    10    8.878765207418e-15
    11   -6.680629446257e-02
    12   -1.118930225955e-15
    13    1.600459700928e-14
    14    1.695793741521e-14
    15    1.106010120356e-13
    16    6.274465651272e-13
    17   -2.442376287629e-02
    18    2.030051113177e-15
    19   -1.020072432409e-13
    20   -6.000880399669e-02
    21    2.198461998178e-01
    22    3.276768417785e-01
    23   -3.208742341362e-01
    24   -1.774774917452e-14
    25    1.812897604439e-01
    26   -2.203322250473e-01
    27   -2.709900871712e-14
    28    4.933075119880e-02
    29   -5.696153088337e-02
    30    7.021724719555e-02
    31    2.012627665329e-14
    32   -3.421402170290e-03
    33   -2.836600697188e-14
    34    1.008021466884e-02
    35    5.895169432061e-02
    36   -1.994956456795e-03
    37    3.333285807320e-14
    38    2.053983470149e-02
    39    6.000880399670e-02
    40   -2.198461998171e-01
    41   -3.276768417818e-01
    42   -3.208742341364e-01
    43    2.896422003724e-15
    44   -1.812897604443e-01
    45   -2.203322250480e-01
    46    4.954937120933e-14
    47   -4.933075119829e-02
    48    5.696153088319e-02
    49    7.021724719566e-02
    50   -5.495995788229e-15
    51    3.421402170219e-03
    52   -9.580519410789e-15
    53   -1.008021466863e-02
    54   -5.895169432060e-02
    55   -1.994956456720e-03
    56   -5.104466554762e-14
    57   -2.053983470155e-02
    58    1.677887867417e-02
    59   -5.547966027016e-02
    60   -5.583290534849e-02
    61   -2.731283392562e-01
    62   -2.900025669487e-16
    63    1.139614982349e-01
    64   -1.113453584566e-01
    65   -9.870429048802e-14
    66    4.666057332561e-02
    67   -4.131260080170e-02
    68   -4.741697110457e-02
    69    2.552393132804e-14
    70    3.864398891399e-02
    71   -3.635955359343e-14
    72   -4.275767036085e-02
    73   -3.319357022044e-02
    74   -8.777805543684e-03
    75    6.188609769953e-14
    76    1.059477680284e-02
    77   -1.677887867418e-02
    78    5.547966026910e-02
    79    5.583290535184e-02
    80   -2.731283392564e-01
    81   -3.298351710971e-15
    82   -1.139614982351e-01
    83   -1.113453584557e-01
    84    1.101757850321e-13
    85   -4.666057332544e-02
    86    4.131260080189e-02
    87   -4.741697110445e-02
    88   -1.887796278240e-15
    89   -3.864398891411e-02
    90   -1.963655272319e-14
    91    4.275767036062e-02
    92    3.319357021933e-02
    93   -8.777805543540e-03
    94   -8.256776808861e-14
    95   -1.059477680293e-02
Sym=X
Ene= 0.029519
Spin=Alpha
Occup=0
     1    3.669772069912e-02
     2   -1.459317447484e-01
     3   -1.376104145855e-01
     4   -8.343326513898e-14
     5   -9.857014644859e-16
     6    5.468578314031e-01
     7   -5.155602301902e-14
     8   -1.027012767193e-14
     9    1.364807605161e-02
    10   -3.789560552994e-02
    11   -1.244922292976e-14
    12    1.454821063904e-15
    13    4.398289864545e-02
    14    1.392796593021e-15
    15   -2.410313097284e-01
    16   -2.178351740782e-01
    17   -6.689155690101e-15
    18    2.590111014606e-15
    19   -3.478022891161e-02
    20    1.949130985089e-03
    21   -4.420395849848e-02
    22   -1.291994089748e-01
    23   -2.254359703713e-01
    24   -1.681238119802e-14
    25    3.556390947926e-01
    26   -6.072143609255e-02
    27    2.552748669765e-14
    28    1.851452886665e-01
    29    4.619756802679e-02
    30    6.196343777809e-02
    31   -5.046799847345e-15
    32   -1.594863445631e-02
    33   -4.100052855793e-15
    34    4.038098934751e-02
    35    1.018606287978e-01
    36   -4.029816383658e-03
    37    8.734377132129e-15
    38    1.879426560000e-02
    39    1.949130984917e-03
    40   -4.420395849820e-02
    41   -1.291994089709e-01
    42    2.254359703705e-01
    43   -1.987673336826e-14
    44    3.556390947929e-01
    45    6.072143608782e-02
    46    4.630141896886e-14
    47    1.851452886681e-01
    48    4.619756802681e-02
    49   -6.196343777810e-02
    50   -5.011415551672e-15
    51   -1.594863445626e-02
    52   -5.624508797834e-15
    53    4.038098934754e-02
    54    1.018606287894e-01
    55    4.029816383507e-03
    56   -9.829255369193e-15
    57    1.879426560006e-02
    58   -6.924906960348e-03
    59   -2.631455114884e-03
    60    5.408312342011e-02
    61   -6.198713551467e-02
    62    5.015463230594e-14
    63    2.896017538047e-01
    64    4.216570968955e-02
    65   -8.043923894279e-14
    66    1.324842865276e-01
    67    3.688996349149e-02
    68    1.085108909304e-01
    69    6.675761829150e-15
    70   -1.876246443716e-02
    71    2.782697724302e-15
    72    1.439247690879e-01
    73    2.170095561869e-01
    74   -1.468485375426e-02
    75    1.233341199952e-14
    76   -8.858405957609e-03
    77   -6.924906960386e-03
    78   -2.631455114708e-03
    79    5.408312341935e-02
    80    6.198713551454e-02
    81    2.424705065384e-15
    82    2.896017538050e-01
    83   -4.216570969084e-02
    84    6.488040537227e-15
    85    1.324842865282e-01
    86    3.688996349152e-02
    87   -1.085108909304e-01
    88   -9.144205610746e-15
    89   -1.876246443712e-02
    90   -8.377876434217e-15
    91    1.439247690880e-01
    92    2.170095561887e-01
    93    1.468485375420e-02
    94   -5.969205161051e-15
    95   -8.858405957664e-03
Sym=X
Ene= 0.024510
Spin=Alpha
Occup=0
     1    9.078844217538e-02
     2   -5.938685993869e-01
     3   -1.741028935690e-01
     4   -3.722794449195e-13
     5   -1.704810545682e-14
     6   -6.559360391458e-02
     7    3.235767760587e-13
     8   -1.142040359584e-15
     9    1.874970593036e-01
    10   -2.007504536989e-02
    11   -5.674497805262e-14
    12    5.618462498389e-15
    13    7.605703603372e-02
    14   -1.063643682286e-14
    15    2.895693985088e-01
    16   -3.285572928957e-02
    17   -5.878624060842e-14
    18    6.352541486293e-15
    19    1.131784907649e-02
    20   -5.221149045157e-02
    21    2.675229482178e-01
    22    2.318046758809e-01
    23   -1.464488754509e-01
    24   -7.382263661602e-14
    25    3.186294452414e-01
    26    3.836903835606e-02
    27    1.265179206650e-13
    28    1.474952158515e-01
    29    2.992940786313e-02
    30   -3.057825402745e-02
    31   -2.282712959497e-14
    32   -3.094516168280e-02
    33    1.975127667148e-15
    34   -1.788516026208e-01
    35   -2.777333240783e-01
    36   -7.679947680871e-03
    37   -1.820430797576e-14
    38    1.856877010918e-02
    39   -5.221149045114e-02
    40    2.675229482171e-01
    41    2.318046758754e-01
    42    1.464488754521e-01
    43   -7.406147415546e-14
    44    3.186294452407e-01
    45   -3.836903834324e-02
    46    6.838531410693e-14
    47    1.474952158471e-01
    48    2.992940786322e-02
    49    3.057825402762e-02
    50    5.170210822838e-16
    51   -3.094516168279e-02
    52   -1.915749233625e-15
    53   -1.788516026203e-01
    54   -2.777333240607e-01
    55    7.679947681072e-03
    56    1.993276718134e-14
    57    1.856877010906e-02
    58   -3.362346607152e-02
    59    1.552284036064e-01
    60    3.359973105010e-01
    61   -2.043096963621e-01
    62    5.036350996748e-14
    63   -1.602632592209e-01
    64   -3.794404644918e-02
    65   -1.804740779926e-14
    66   -1.301633705923e-02
    67   -3.612392328920e-03
    68   -2.768361395516e-02
    69   -3.861906748314e-15
    70   -3.329761018319e-02
    71    2.681250897197e-14
    72   -1.788839910833e-01
    73   -3.529990751036e-01
    74    9.117559513815e-03
    75   -3.439275532191e-14
    76    1.783458507891e-02
    77   -3.362346607162e-02
    78    1.552284036061e-01
    79    3.359973105134e-01
    80    2.043096963624e-01
    81    6.607968386955e-14
    82   -1.602632592218e-01
    83    3.794404644310e-02
    84   -1.428387883198e-13
    85   -1.301633705687e-02
    86   -3.612392328851e-03
    87    2.768361395496e-02
    88   -1.004677491975e-14
    89   -3.329761018296e-02
    90   -1.699748753411e-15
    91   -1.788839910830e-01
    92   -3.529990751043e-01
    93   -9.117559513772e-03
    94    3.234123710375e-14
    95    1.783458507878e-02
Sym=X
Ene= 0.023460
Spin=Alpha
Occup=0
     1    4.446041131142e-02
     2   -2.653265236081e-01
     3   -9.788881040213e-02
     4    5.154286551240e-13
     5   -1.898968869674e-15
     6    4.627425608596e-01
     7   -2.167293150054e-12
     8   -2.810436556041e-14
     9   -6.384779714150e-02
    10    5.550689340393e-02
    11    9.504300539281e-14
    12    3.728728922199e-15
    13   -2.154022791656e-02
    14   -9.704819931601e-15
    15    8.049751584721e-03
    16   -1.068029600675e-01
    17    2.512627467553e-14
    18    8.058518004168e-15
    19   -2.117284915999e-02
    20   -8.069335188705e-02
    21    4.028228399919e-01
    22    3.549574029606e-01
    23   -2.459648338041e-01
    24   -8.208796484683e-14
    25   -3.081967377767e-01
    26   -8.857983791504e-02
    27    1.521747294880e-13
    28   -7.495978762327e-02
    29   -4.691836003046e-02
    30    4.028314025710e-02
    31   -3.354923150272e-14
    32   -7.225009832424e-03
    33   -5.657828485546e-15
    34   -7.510506525552e-02
    35    3.963206039869e-02
    36    1.656536388995e-02
    37   -1.272307558487e-14
    38   -1.575775986269e-03
    39   -8.069335188707e-02
    40    4.028228399919e-01
    41    3.549574029595e-01
    42    2.459648338045e-01
    43   -6.759922826542e-14
    44   -3.081967377764e-01
    45    8.857983790787e-02
    46    4.346214456929e-14
    47   -7.495978762410e-02
    48   -4.691836003039e-02
    49   -4.028314025761e-02
    50    1.787776365541e-14
    51   -7.225009832626e-03
    52   -1.592986351603e-15
    53   -7.510506525595e-02
    54    3.963206039411e-02
    55   -1.656536389004e-02
    56    2.031013409014e-14
    57   -1.575775986252e-03
    58    6.066101988582e-02
    59   -3.215300165284e-01
    60   -3.322547677566e-01
    61    1.725124304328e-01
    62    2.376241134342e-14
    63   -3.127687631236e-01
    64    1.037886436878e-01
    65    3.515809672670e-14
    66   -1.764313170046e-01
    67    6.654471463197e-02
    68   -3.178731137973e-02
    69    9.989621336233e-15
    70   -1.935052045179e-02
    71    1.137534398699e-14
    72    9.236639842926e-02
    73    5.854324826911e-02
    74    1.840773956942e-02
    75   -2.791549323603e-14
    76   -9.206756593975e-03
    77    6.066101988581e-02
    78   -3.215300165293e-01
    79   -3.322547677588e-01
    80   -1.725124304331e-01
    81    5.168412663616e-14
    82   -3.127687631241e-01
    83   -1.037886436835e-01
    84   -1.509043895431e-13
    85   -1.764313170048e-01
    86    6.654471463176e-02
    87    3.178731137979e-02
    88   -1.870870320159e-14
    89   -1.935052045192e-02
    90    1.063343615090e-14
    91    9.236639842891e-02
    92    5.854324826780e-02
    93   -1.840773956937e-02
    94    2.163993286455e-14
    95   -9.206756593953e-03
Sym=X
Ene= 0.022509
Spin=Alpha
Occup=0
     1    2.250627255940e-13
     2   -4.957816402795e-13
     3   -2.747901836088e-12
     4    1.086830166476e-01
     5   -4.146338778242e-15
     6   -3.315224442115e-13
     7    4.084956941911e-02
     8    1.365387816234e-14
     9   -2.367846558066e-12
    10   -9.786543282794e-14
    11   -1.329144699093e-02
    12   -2.028006748015e-15
    13    6.580783179627e-14
    14   -9.640740442584e-15
    15    2.142300430535e-13
    16    4.712371308611e-12
    17    1.444030391913e-02
    18   -4.735516983885e-15
    19   -1.540486585370e-13
    20    6.314467780972e-02
    21   -3.256324313515e-01
    22   -5.718202662056e-01
    23   -3.163561527906e-01
    24    1.571621403638e-14
    25   -8.968919221459e-02
    26    5.318678413964e-02
    27    1.161741712476e-14
    28    1.392090547511e-01
    29    2.649724229788e-02
    30    4.958502082363e-02
    31   -1.327892458356e-14
    32    2.907339191487e-02
    33    1.132657738872e-14
    34    2.981933759813e-01
    35    4.124151120343e-01
    36    1.515871900195e-02
    37   -2.049097058320e-14
    38    1.176245939839e-02
    39   -6.314467781011e-02
    40    3.256324313525e-01
    41    5.718202662091e-01
    42   -3.163561527908e-01
    43    2.458986589339e-14
    44    8.968919221489e-02
    45    5.318678413841e-02
    46   -5.413424894669e-14
    47   -1.392090547495e-01
    48   -2.649724229781e-02
    49    4.958502082369e-02
    50    1.195309481619e-14
    51   -2.907339191507e-02
    52    5.168310559450e-15
    53   -2.981933759815e-01
    54   -4.124151120398e-01
    55    1.515871900210e-02
    56    2.769071197453e-14
    57   -1.176245939838e-02
    58   -4.090714970938e-03
    59    2.579299828182e-02
    60    1.309581485620e-03
    61   -7.872492354936e-02
    62    2.713535398026e-14
    63   -3.667010632970e-01
    64    2.783975049306e-03
    65    2.390287003961e-14
    66   -1.864499773180e-01
    67   -4.672319476799e-02
    68   -9.305779415584e-03
    69    6.443575256433e-15
    70    1.831556708861e-03
    71    1.594429815203e-14
    72   -1.466274024747e-01
    73   -3.587924472047e-01
    74    2.389605064783e-02
    75   -3.675362883921e-14
    76    1.291688238537e-02
    77    4.090714970648e-03
    78   -2.579299828176e-02
    79   -1.309581477177e-03
    80   -7.872492354845e-02
    81   -2.022988433660e-14
    82    3.667010632954e-01
    83    2.783975052394e-03
    84   -2.630454847797e-14
    85    1.864499773141e-01
    86    4.672319476814e-02
    87   -9.305779415652e-03
    88   -5.852541045646e-15
    89   -1.831556708911e-03
    90    1.033649243316e-14
    91    1.466274024750e-01
    92    3.587924471931e-01
    93    2.389605064787e-02
    94    3.941962296373e-14
    95   -1.291688238551e-02
Sym=X
Ene= 0.020496
Spin=Alpha
Occup=0
     1    7.090209845539e-14
     2   -6.573779449365e-14
     3   -1.658837755228e-12
     4    8.099204057571e-02
     5   -2.067695891338e-15
     6   -2.921282412317e-13
     7   -1.305635109730e-01
     8   -2.394041758218e-15
     9    5.118087987948e-13
    10   -2.708895243373e-14
    11   -7.583573015935e-02
    12    9.710694972363e-16
    13   -1.103186959393e-14
    14   -1.310978855076e-14
    15    6.845302202145e-14
    16    2.437907978723e-13
    17   -1.146550353128e-02
    18    1.248787700947e-14
    19    1.062592834227e-13
    20   -4.657892460267e-02
    21    2.997806795668e-01
    22    4.220603740347e-01
    23   -1.759244920131e-01
    24    1.832445156081e-14
    25   -4.334792368722e-01
    26   -1.177362204955e-01
    27    5.856993953363e-14
    28   -2.765298091392e-01
    29   -6.169904364897e-02
    30   -4.634288194383e-02
    31   -2.806939464530e-14
    32    2.183139219921e-02
    33    5.721440186546e-15
    34   -3.091402642366e-02
    35    1.572042824068e-01
    36    2.680565537315e-02
    37   -6.372421200533e-14
    38   -1.539305503775e-02
    39    4.657892460257e-02
    40   -2.997806795689e-01
    41   -4.220603740264e-01
    42   -1.759244920123e-01
    43    1.259056999790e-14
    44    4.334792368723e-01
    45   -1.177362204961e-01
    46   -7.142934369911e-14
    47    2.765298091396e-01
    48    6.169904364890e-02
    49   -4.634288194397e-02
    50    1.122496934748e-14
    51   -2.183139219898e-02
    52    7.536012466078e-15
    53    3.091402642347e-02
    54   -1.572042824102e-01
    55    2.680565537270e-02
    56    5.429221504239e-14
    57    1.539305503800e-02
    58   -1.070829297834e-01
    59    5.593085922466e-01
    60    8.445017053724e-01
    61    1.807053971095e-02
    62    8.041777554541e-15
    63    2.753291111752e-01
    64    1.232276951717e-01
    65    1.360497681357e-13
    66    2.805902971097e-01
    67    9.740713151102e-03
    68    7.589986690892e-03
    69   -1.727757107112e-14
    70   -1.431373259327e-02
    71    3.715643310815e-14
    72   -2.106841890765e-01
    73   -7.715021048718e-02
    74   -1.416876643539e-02
    75   -9.942628300234e-14
    76   -1.142313654952e-02
    77    1.070829297833e-01
    78   -5.593085922461e-01
    79   -8.445017053728e-01
    80    1.807053971088e-02
    81   -4.337487134017e-15
    82   -2.753291111750e-01
    83    1.232276951726e-01
    84   -1.426088296429e-13
    85   -2.805902971122e-01
    86   -9.740713151173e-03
    87    7.589986690782e-03
    88    1.004372353954e-14
    89    1.431373259345e-02
    90    5.498590221850e-14
    91    2.106841890762e-01
    92    7.715021048473e-02
    93   -1.416876643542e-02
    94    1.009857818343e-13
    95    1.142313654945e-02
Sym=X
Ene= 0.018427
Spin=Alpha
Occup=0
     1   -2.328889151902e-16
     2   -2.948842011295e-13
     3    2.882132881414e-13
     4    4.271030377814e-01
     5   -6.949631574751e-15
     6   -1.842588744744e-13
     7    3.574108952975e-02
     8    8.774635751618e-15
     9    4.195824251761e-13
    10   -2.144332006938e-14
    11    8.537588241601e-03
    12    1.605126164793e-15
    13   -2.663652333414e-14
    14    3.072622309393e-15
    15   -2.241888452911e-13
    16    2.478427916274e-13
    17    8.247599196712e-03
    18    8.914886704424e-16
    19    7.314118969384e-14
    20    1.815684669517e-02
    21   -8.358106728327e-02
    22   -2.321862776301e-03
    23    8.467964674903e-02
    24    6.723434826232e-15
    25   -3.269286920534e-01
    26    8.297964483357e-02
    27    3.627911332640e-14
    28   -1.493876276813e-01
    29   -4.409622309647e-02
    30    1.237671119660e-02
    31   -4.961244617463e-14
    32    1.757857642062e-02
    33   -9.373277216330e-15
    34    1.160955105104e-01
    35    3.733495098219e-02
    36    1.107752840795e-02
    37    1.051047900355e-14
    38   -2.294654895966e-02
    39   -1.815684669522e-02
    40    8.358106728212e-02
    41    2.321862781702e-03
    42    8.467964674912e-02
    43   -2.908843595965e-14
    44    3.269286920535e-01
    45    8.297964483367e-02
    46   -2.214838204921e-14
    47    1.493876276788e-01
    48    4.409622309666e-02
    49    1.237671119641e-02
    50    6.399126650540e-14
    51   -1.757857642057e-02
    52   -2.358216126746e-14
    53   -1.160955105107e-01
    54   -3.733495098260e-02
    55    1.107752840778e-02
    56    4.625117137762e-15
    57    2.294654895962e-02
    58    5.621455125529e-02
    59   -3.221402861093e-01
    60   -2.710112585796e-01
    61   -5.677843341768e-01
    62    1.639565536912e-14
    63    3.012130575140e-01
    64   -2.605570315500e-01
    65    7.198599107322e-14
    66    8.248306439557e-02
    67   -4.102822010575e-02
    68   -1.656885304072e-02
    69    5.893045150040e-14
    70    3.477774273585e-02
    71    4.897971330786e-14
    72    1.245751717506e-01
    73    6.403050884364e-02
    74   -2.649420711554e-02
    75    3.879159542007e-15
    76    2.567387881989e-02
    77   -5.621455125528e-02
    78    3.221402861107e-01
    79    2.710112585749e-01
    80   -5.677843341765e-01
    81   -1.817012846369e-14
    82   -3.012130575141e-01
    83   -2.605570315511e-01
    84   -7.233229804272e-14
    85   -8.248306439769e-02
    86    4.102822010562e-02
    87   -1.656885304082e-02
    88   -7.038056577951e-14
    89   -3.477774273566e-02
    90    3.469746451193e-14
    91   -1.245751717504e-01
    92   -6.403050884444e-02
    93   -2.649420711567e-02
    94    5.203170788265e-15
    95   -2.567387881979e-02
Sym=X
Ene= 0.016920
Spin=Alpha
Occup=0
     1   -1.612205303662e-02
     2    1.485767674226e-01
     3   -3.743653920432e-02
     4   -1.652575099801e-13
     5    6.896398645801e-15
     6    1.272572613611e-01
     7    7.680221826619e-13
     8    9.881694005516e-15
     9   -4.510639150683e-02
    10    5.792541447273e-02
    11   -1.048549856579e-14
    12   -3.664743378023e-15
    13   -2.159311618081e-02
    14    1.145326342537e-14
    15   -1.001787442471e-01
    16   -1.004942241562e-01
    17   -3.828793776739e-14
    18   -2.257194710254e-15
    19    1.857776008925e-03
    20    3.938468367050e-02
    21   -3.093761671910e-01
    22   -1.282043455544e-01
    23   -3.265940671324e-01
    24    6.762640273664e-14
    25   -1.776461268473e-01
    26    4.925446397759e-02
    27   -1.401426007287e-13
    28    1.368339887668e-01
    29    1.111712924229e-03
    30    4.970395649044e-02
    31    4.089525175472e-14
    32    2.446769035968e-02
    33   -1.949610698350e-15
    34    3.543482950948e-01
    35    1.899357969956e-01
    36    9.941775543270e-03
    37    4.103776698049e-14
    38    1.828886452335e-02
    39    3.938468367056e-02
    40   -3.093761671910e-01
    41   -1.282043455546e-01
    42    3.265940671328e-01
    43    7.499439007667e-14
    44   -1.776461268477e-01
    45   -4.925446397426e-02
    46   -3.460832715538e-15
    47    1.368339887666e-01
    48    1.111712924210e-03
    49   -4.970395649022e-02
    50   -3.612509066907e-14
    51    2.446769035968e-02
    52   -5.806312702002e-15
    53    3.543482950952e-01
    54    1.899357969990e-01
    55   -9.941775543221e-03
    56   -5.142302163481e-14
    57    1.828886452341e-02
    58   -3.149957048832e-02
    59    1.835912222057e-01
    60    1.844518081223e-01
    61   -3.209691235805e-01
    62   -3.679999681744e-14
    63   -1.894624968863e-01
    64    1.667966321242e-01
    65   -7.893977046740e-14
    66   -3.547393970753e-03
    67    9.129888949378e-02
    68   -2.542655056036e-02
    69   -1.551183673020e-14
    70   -6.431211754711e-02
    71   -4.425819639418e-14
    72   -2.404232766916e-01
    73   -2.047917338691e-01
    74    1.938563278144e-02
    75    7.226542490784e-14
    76    1.355900912551e-02
    77   -3.149957048831e-02
    78    1.835912222058e-01
    79    1.844518081239e-01
    80    3.209691235806e-01
    81    3.348541443515e-14
    82   -1.894624968860e-01
    83   -1.667966321262e-01
    84    1.097277675686e-13
    85   -3.547393970078e-03
    86    9.129888949374e-02
    87    2.542655056031e-02
    88    3.165077581874e-14
    89   -6.431211754713e-02
    90   -3.747254551477e-14
    91   -2.404232766915e-01
    92   -2.047917338677e-01
    93   -1.938563278137e-02
    94   -6.649372632228e-14
    95    1.355900912549e-02
Sym=X
Ene= 0.015003
Spin=Alpha
Occup=0
     1   -6.413729084714e-14
     2    4.309516646796e-13
     3    9.633792759671e-13
     4   -1.069053302617e-02
     5    6.832621365524e-15
     6    3.905754940640e-13
     7    2.748904014730e-01
     8   -1.948670750056e-14
     9   -3.817472545545e-15
    10   -9.506214199519e-14
    11    1.501878391793e-01
    12   -2.227448789256e-15
    13    1.350778969234e-14
    14   -5.963117118794e-14
    15    1.344962229506e-14
    16   -3.551466202703e-13
    17    2.569764940737e-02
    18   -1.429782180215e-15
    19   -5.087217604591e-14
    20   -2.127548180356e-02
    21    1.706642264869e-01
    22   -8.967885320884e-02
    23    3.924635372587e-01
    24    1.420386420270e-14
    25   -2.551304054615e-02
    26   -4.784631962145e-02
    27    1.124343420118e-13
    28    5.552311208653e-02
    29    5.098615429542e-02
    30    7.274034487780e-02
    31   -1.532218694683e-15
    32   -3.018112702989e-02
    33    5.373307198264e-14
    34   -2.456527505509e-01
    35   -1.307681946822e-01
    36   -1.244613549343e-02
    37   -1.347270492125e-13
    38   -6.034381098857e-03
    39    2.127548180363e-02
    40   -1.706642264854e-01
    41    8.967885320310e-02
    42    3.924635372578e-01
    43   -7.953601230747e-15
    44    2.551304054651e-02
    45   -4.784631962069e-02
    46   -9.664597020605e-14
    47   -5.552311208880e-02
    48   -5.098615429518e-02
    49    7.274034487815e-02
    50    6.312205583650e-15
    51    3.018112702950e-02
    52    6.191048345414e-14
    53    2.456527505513e-01
    54    1.307681946854e-01
    55   -1.244613549294e-02
    56    1.320423144110e-13
    57    6.034381098675e-03
    58   -1.843351548182e-02
    59    1.952087283522e-01
    60   -1.676647815977e-02
    61   -4.082456357384e-01
    62    1.325388720438e-14
    63   -3.434458360888e-01
    64   -4.051156913810e-02
    65    2.031563127140e-13
    66    6.594293777201e-02
    67   -3.033575267859e-02
    68    1.820030198182e-02
    69   -7.595634823111e-14
    70    2.735454857992e-02
    71    3.566126502881e-14
    72   -3.171552120465e-01
    73   -2.707976167255e-01
    74    8.756177777147e-03
    75   -2.126895335068e-13
    76    2.859747319989e-02
    77    1.843351548195e-02
    78   -1.952087283515e-01
    79    1.676647815302e-02
    80   -4.082456357381e-01
    81   -1.707075250513e-14
    82    3.434458360886e-01
    83   -4.051156914196e-02
    84   -2.101452640938e-13
    85   -6.594293776798e-02
    86    3.033575267848e-02
    87    1.820030198216e-02
    88    8.229208155373e-14
    89   -2.735454858010e-02
    90    1.850664614763e-14
    91    3.171552120473e-01
    92    2.707976167326e-01
    93    8.756177776846e-03
    94    2.089350922784e-13
    95   -2.859747319973e-02
Sym=X
Ene= 0.014818
Spin=Alpha
Occup=0
     1    1.237457021867e-02
     2   -3.414740665532e-01
     3    4.533998734855e-01
     4   -1.220376826867e-14
     5    5.821881906939e-16
     6   -1.344792669356e-01
     7    3.170839560987e-13
     8   -7.313917012711e-16
     9    4.132048131338e-02
    10    2.522764416074e-01
    11   -8.117426571916e-16
    12    5.669116093487e-15
    13   -5.221151084026e-02
    14   -8.125314949226e-15
    15    5.313299133067e-01
    16   -5.111635965182e-01
    17   -3.232601311968e-14
    18   -1.182444114477e-14
    19   -4.682497447949e-03
    20    2.837547921751e-03
    21   -9.363799472284e-02
    22    1.002857154954e-01
    23    1.307641227413e-01
    24    4.671191972020e-15
    25    1.039114734614e-01
    26    4.879699992715e-02
    27    1.887913090532e-15
    28   -6.359093599466e-02
    29   -1.600014419625e-01
    30    1.193016236914e-01
    31   -1.349151318893e-15
    32    1.635348706528e-01
    33    1.333961650760e-14
    34    1.208345653193e-01
    35   -2.968950997773e-01
    36    1.070663584568e-03
    37   -2.959137051735e-14
    38   -1.066792529778e-03
    39    2.837547921748e-03
    40   -9.363799472322e-02
    41    1.002857154989e-01
    42   -1.307641227413e-01
    43   -4.353241067910e-14
    44    1.039114734613e-01
    45   -4.879699992445e-02
    46   -9.938521574907e-15
    47   -6.359093599578e-02
    48   -1.600014419626e-01
    49   -1.193016236915e-01
    50    2.717904308535e-14
    51    1.635348706528e-01
    52   -8.890363491231e-16
    53    1.208345653197e-01
    54   -2.968950997762e-01
    55   -1.070663584647e-03
    56    2.317627118284e-14
    57   -1.066792529792e-03
    58   -9.625748601257e-05
    59   -9.122079772404e-02
    60    1.795641788922e-01
    61   -5.984894282126e-02
    62   -7.768797287994e-14
    63   -6.213976280307e-02
    64    3.549871384534e-03
    65    1.508386858778e-13
    66    7.906587190334e-02
    67    4.644611958861e-02
    68    1.916822683977e-01
    69   -6.588460220347e-15
    70    1.397751071236e-02
    71    1.349317972011e-14
    72    1.256040337651e-01
    73   -2.052370714219e-01
    74   -2.520175776612e-03
    75   -4.431614490218e-14
    76    3.831270834627e-03
    77   -9.625748609672e-05
    78   -9.122079772484e-02
    79    1.795641788992e-01
    80    5.984894282110e-02
    81   -7.640761386221e-14
    82   -6.213976280320e-02
    83   -3.549871387456e-03
    84    1.003254549369e-14
    85    7.906587190647e-02
    86    4.644611958864e-02
    87   -1.916822683978e-01
    88   -4.157036678335e-15
    89    1.397751071240e-02
    90    3.976708622635e-14
    91    1.256040337653e-01
    92   -2.052370714209e-01
    93    2.520175776646e-03
    94    3.743856207190e-14
    95    3.831270834585e-03
Sym=X
Ene= 0.010253
Spin=Alpha
Occup=0
     1    3.290933828578e-03
     2   -6.146772157938e-02
     3    3.294920954600e-01
     4   -1.290872767596e-13
     5   -7.852354780183e-14
     6   -3.497866880149e-01
     7    1.480816923374e-13
     8    4.673806131525e-14
     9    1.415636998954e-01
    10    1.574316261813e-02
    11    6.747171856944e-14
    12    2.105648983661e-14
    13    1.847255743349e-01
    14    2.548655601621e-14
    15    3.203502780469e-01
    16   -3.726504576111e-01
    17    4.893854853652e-14
    18    1.522542083288e-14
    19   -2.428829388342e-02
    20    3.583938462568e-03
    21    2.904854899994e-01
    22   -2.771284269791e-01
    23   -1.479984569310e-01
    24   -7.866763746810e-14
    25   -1.147728117422e-01
    26    2.658592964151e-01
    27   -1.695005562277e-14
    28    2.494693404024e-01
    29    1.830551599842e-01
    30    4.015552242108e-02
    31    7.154264376104e-14
    32    1.222928480401e-01
    33   -3.865171013551e-15
    34    1.365653107298e-01
    35   -2.113540355190e-01
    36   -9.394874588772e-03
    37    6.276025117544e-14
    38    5.734344157505e-03
    39    3.583938462556e-03
    40    2.904854899992e-01
    41   -2.771284269801e-01
    42    1.479984569311e-01
    43   -2.675434550030e-14
    44   -1.147728117421e-01
    45   -2.658592964167e-01
    46    1.998355946172e-13
    47    2.494693404031e-01
    48    1.830551599841e-01
    49   -4.015552242096e-02
    50   -8.808340268895e-14
    51    1.222928480400e-01
    52    2.471261307817e-14
    53    1.365653107299e-01
    54   -2.113540355203e-01
    55    9.394874588885e-03
    56   -7.193185380350e-14
    57    5.734344157691e-03
    58    5.011152314178e-03
    59    1.453362260750e-01
    60    3.348082551052e-02
    61    8.610282944580e-02
    62    2.456147375280e-14
    63    2.664504923967e-01
    64    1.784723226531e-02
    65   -3.118972166082e-13
    66   -1.622833195891e-01
    67    1.470842823021e-01
    68   -8.386781127137e-02
    69   -8.258124042137e-14
    70    9.660870062660e-02
    71   -4.848928055361e-14
    72    1.803703140998e-01
    73   -8.792630760841e-02
    74    1.629208053429e-02
    75    1.247428214561e-13
    76   -1.202290226229e-02
    77    5.011152314204e-03
    78    1.453362260752e-01
    79    3.348082550708e-02
    80   -8.610282944587e-02
    81    1.084309165785e-13
    82    2.664504923970e-01
    83   -1.784723226285e-02
    84    1.030467473572e-13
    85   -1.622833195918e-01
    86    1.470842823022e-01
    87    8.386781127121e-02
    88    5.650763673521e-14
    89    9.660870062645e-02
    90   -1.305032492221e-13
    91    1.803703140997e-01
    92   -8.792630761014e-02
    93   -1.629208053423e-02
    94   -1.056024686070e-13
    95   -1.202290226232e-02
Sym=X
Ene= 0.010047
Spin=Alpha
Occup=0
     1   -2.669800093673e-15
     2   -2.093859490376e-13
     3    7.157881941442e-13
     4   -2.708779522103e-01
     5   -2.473904715472e-13
     6    7.276759003138e-14
     7    4.865451506901e-01
     8    2.147096986747e-13
     9   -8.651437105978e-13
    10    4.072373555772e-14
    11    2.968343453617e-01
    12   -3.441428162451e-15
    13   -7.469527922727e-14
    14   -1.994281237936e-13
    15   -1.350704406707e-13
    16    5.175180220876e-13
    17    1.009914341581e-01
    18    2.437746899111e-14
    19    7.853370979035e-14
    20   -1.055052695104e-02
    21    7.136010130407e-03
    22   -2.455467932949e-01
    23   -9.137306841265e-02
    24   -7.068575690486e-14
    25   -4.354340370107e-01
    26    1.501901413695e-01
    27    3.765931350150e-13
    28    4.526923197625e-01
    29    1.431597538902e-01
    30    8.075931612713e-02
    31    3.993025034964e-15
    32   -1.190604199742e-01
    33    1.124547452526e-13
    34   -5.296701186087e-03
    35   -4.172639610685e-02
    36   -8.624857493077e-03
    37   -4.015797991031e-13
    38    3.393632514944e-02
    39    1.055052695105e-02
    40   -7.136010130224e-03
    41    2.455467932908e-01
    42   -9.137306841257e-02
    43   -2.132540367438e-13
    44    4.354340370105e-01
    45    1.501901413682e-01
    46   -1.873210553610e-13
    47   -4.526923197595e-01
    48   -1.431597538905e-01
    49    8.075931612702e-02
    50    7.688102697331e-14
    51    1.190604199744e-01
    52    1.376078880446e-13
    53    5.296701186155e-03
    54    4.172639610541e-02
    55   -8.624857493021e-03
    56    3.983882069014e-13
    57   -3.393632514924e-02
    58   -1.178963297105e-02
    59    5.023342551930e-02
    60   -1.878640701533e-01
    61    2.228032700142e-01
    62   -2.714536673978e-14
    63    2.839639830074e-01
    64   -6.795487576385e-02
    65    6.752543570777e-13
    66   -9.448741120814e-02
    67   -9.915527753144e-02
    68   -1.116853800471e-02
    69   -2.706298985164e-13
    70   -7.964841677667e-03
    71    1.375778728865e-13
    72    5.701411232215e-02
    73    5.017030750494e-02
    74   -2.719236835036e-02
    75   -5.867072757997e-13
    76    7.183084147014e-04
    77    1.178963297091e-02
    78   -5.023342552140e-02
    79    1.878640701632e-01
    80    2.228032700139e-01
    81   -1.040610519418e-13
    82   -2.839639830075e-01
    83   -6.795487576036e-02
    84   -6.286151657018e-13
    85    9.448741120838e-02
    86    9.915527753202e-02
    87   -1.116853800476e-02
    88    2.594456937259e-13
    89    7.964841677614e-03
    90    4.259495906562e-14
    91   -5.701411232320e-02
    92   -5.017030750881e-02
    93   -2.719236835042e-02
    94    5.995222063674e-13
    95   -7.183084150914e-04
Sym=X
Ene= 0.009730
Spin=Alpha
Occup=0
     1   -1.397369714255e-14
     2    1.428440035898e-13
     3   -1.381366820425e-13
     4    1.261506125515e-13
     5   -7.187630192677e-01
     6    1.292954558764e-13
     7   -5.976498528861e-14
     8    6.168755159706e-01
     9   -2.296583301370e-13
    10    3.169344935779e-15
    11   -1.729056908454e-13
    12    2.172142158161e-02
    13   -4.849987638777e-14
    14    2.088228757231e-16
    15   -1.832181164218e-13
    16    3.213030302524e-13
    17   -2.924227326435e-14
    18    6.452241526906e-02
    19   -1.646165824532e-14
    20    1.538515082140e-14
    21    1.888970960826e-13
    22   -4.185540728418e-13
    23    1.382644143756e-13
    24   -3.801686928688e-01
    25    1.205616599923e-13
    26    1.276808849512e-13
    27    2.549925244286e-01
    28   -4.385423109038e-14
    29   -3.655870037583e-14
    30    7.600205543423e-14
    31    1.339068588431e-01
    32    1.331266840954e-13
    33   -3.064694929575e-02
    34   -8.181867440729e-15
    35   -9.073424438312e-14
    36    4.486493753886e-14
    37    2.227944368081e-02
    38   -1.844265779886e-14
    39   -1.223052702454e-16
    40   -1.498708428341e-13
    41    1.693292014023e-14
    42   -1.809777749217e-14
    43   -3.801686928692e-01
    44   -1.516123150933e-13
    45    1.171636072469e-13
    46    2.549925244291e-01
    47    2.285396342177e-13
    48   -5.887913915125e-15
    49    6.488036916516e-14
    50    1.339068588433e-01
    51   -8.654095340328e-14
    52    3.064694929552e-02
    53    1.435854754830e-14
    54    3.882637970826e-14
    55    3.504007692202e-14
    56    2.227944368088e-02
    57    2.171123848060e-14
    58   -2.901489111627e-15
    59    5.332588143500e-14
    60   -1.178875025415e-13
    61   -9.656045538954e-14
    62   -1.986540265392e-01
    63   -1.250557062523e-13
    64   -3.448548456929e-14
    65    8.340176461060e-02
    66    1.611517754227e-13
    67    7.004413680784e-15
    68   -4.866803389014e-15
    69   -5.267026062785e-02
    70   -4.421736805866e-14
    71    1.501126122419e-01
    72   -8.402058042137e-14
    73    1.373792725723e-13
    74    1.130700897259e-14
    75    9.437456026068e-04
    76    5.337391314570e-14
    77   -8.826925480154e-15
    78    1.184241634723e-13
    79    1.735403539847e-13
    80    2.811408528572e-14
    81   -1.986540265390e-01
    82    6.289901496442e-14
    83   -4.952603623249e-14
    84    8.340176461039e-02
    85   -2.311622741030e-15
    86   -1.806808362553e-14
    87   -2.267643302395e-14
    88   -5.267026062762e-02
    89    9.179112553231e-14
    90   -1.501126122420e-01
    91   -3.091119114002e-14
    92   -1.032097497084e-14
    93    1.457741000831e-15
    94    9.437456025487e-04
    95   -3.491905180094e-14
Sym=X
Ene= 0.009421
Spin=Alpha
Occup=0
     1   -3.861525998993e-15
     2    2.900456553218e-14
     3    2.806386889498e-15
     4    6.710065862557e-14
     5    3.217255129501e-13
     6    1.823279368614e-14
     7   -2.952345684059e-13
     8   -2.765175486049e-13
     9   -3.520435843302e-14
    10   -1.446950948675e-15
    11   -4.796987612153e-14
    12   -3.733059390674e-14
    13   -6.369736571759e-15
    14    3.538622885752e-02
    15   -5.029986662452e-14
    16    7.337960213586e-14
    17    7.748747338249e-15
    18   -3.466728229559e-14
    19   -6.323284559706e-15
    20    2.034175246037e-15
    21    6.959877188147e-14
    22    1.704440328858e-13
    23    2.851227664391e-14
    24    4.008660938990e-01
    25    7.790284640721e-14
    26   -8.564289191538e-14
    27   -4.882943788388e-01
    28    2.985042135398e-14
    29    2.476141233850e-15
    30    7.306739106338e-15
    31   -2.094065242540e-01
    32    6.423756652162e-14
    33   -2.603549809726e-01
    34    5.797155151645e-15
    35   -4.842745973561e-14
    36   -2.348222118055e-15
    37   -7.576107511236e-02
    38   -1.800507806089e-14
    39   -4.115903135656e-15
    40   -5.413602779531e-14
    41   -1.535486171169e-13
    42   -4.622830356514e-14
    43   -4.008660938986e-01
    44   -5.554193854627e-14
    45   -6.489825933894e-14
    46    4.882943788385e-01
    47   -1.079404042106e-13
    48    1.046799064626e-14
    49   -1.217398435522e-14
    50    2.094065242539e-01
    51   -6.723452586649e-14
    52   -2.603549809726e-01
    53   -6.025780525549e-14
    54    8.380696701725e-14
    55    1.182294742321e-14
    56    7.576107511232e-02
    57    3.266502874865e-14
    58   -5.771729560498e-16
    59   -3.983142622339e-14
    60    1.701549828354e-13
    61   -6.604067707831e-15
    62   -1.654752297896e-01
    63   -5.156347409318e-14
    64    1.823791812155e-13
    65    2.284486627141e-01
    66    7.617356728943e-14
    67   -7.006632362880e-15
    68   -9.086859191392e-15
    69   -2.245305020305e-01
    70   -3.535427241850e-15
    71   -4.037331400849e-02
    72   -2.375022918609e-14
    73    7.538315342626e-14
    74    2.282099391672e-14
    75    5.268697657309e-02
    76   -1.884949618836e-14
    77    1.247942314164e-15
    78    9.145209570061e-14
    79   -2.957015481766e-13
    80    7.250984131951e-15
    81    1.654752297898e-01
    82    7.919531944443e-14
    83    1.522395390479e-13
    84   -2.284486627142e-01
    85   -1.425406287996e-13
    86    3.138641273795e-14
    87   -1.556805222156e-14
    88    2.245305020305e-01
    89   -8.609320012890e-15
    90   -4.037331400838e-02
    91    1.070270148102e-14
    92   -6.766943582812e-14
    93    5.294058596992e-15
    94   -5.268697657309e-02
    95   -3.572598767742e-17
Sym=X
Ene= 0.009328
Spin=Alpha
Occup=0
     1    2.516033683745e-02
     2   -1.238961049878e-01
     3   -1.759204841260e-01
     4   -1.901182845992e-13
     5   -3.497497419907e-14
     6    1.005005791396e-01
     7    1.406537505546e-12
     8   -6.164378760888e-15
     9    1.699326171805e-01
    10    8.265623428900e-02
    11    8.473817859801e-14
    12    5.820426674345e-15
    13    1.227229983173e-01
    14   -3.625973376592e-14
    15    1.854713178160e-01
    16   -2.380912764662e-01
    17    5.424553266488e-14
    18    6.731739551294e-15
    19   -2.273684698814e-02
    20   -1.270349917955e-05
    21   -5.969855689507e-02
    22    2.368328531212e-01
    23   -5.254991007228e-01
    24   -3.537384121124e-14
    25    2.375155683746e-02
    26    1.630687178526e-01
    27    2.871853462169e-13
    28   -9.568142017186e-02
    29   -2.441124885678e-02
    30   -1.900729916141e-01
    31   -1.458996281015e-13
    32    2.552071303217e-02
    33   -2.335840332393e-14
    34    1.479746424103e-01
    35   -1.621901391944e-02
    36    2.456064231718e-02
    37   -1.209078259781e-13
    38   -1.477362981110e-02
    39   -1.270349920989e-05
    40   -5.969855689439e-02
    41    2.368328531182e-01
    42    5.254991007230e-01
    43   -1.284009517776e-13
    44    2.375155683734e-02
    45   -1.630687178566e-01
    46   -5.733419246049e-14
    47   -9.568142016582e-02
    48   -2.441124885726e-02
    49    1.900729916146e-01
    50    1.337611568322e-13
    51    2.552071303221e-02
    52   -1.568088686445e-14
    53    1.479746424106e-01
    54   -1.621901392460e-02
    55   -2.456064231725e-02
    56    1.316852652366e-13
    57   -1.477362981149e-02
    58    4.823346650736e-03
    59    5.781859531996e-02
    60   -4.738056613233e-02
    61    1.971389770852e-01
    62    7.732445789301e-14
    63   -1.609456741888e-01
    64   -3.133674026138e-01
    65    2.998914504031e-13
    66    1.280807533477e-01
    67   -1.822452817971e-01
    68    1.967423798525e-02
    69    5.604349429025e-14
    70    1.737804423553e-01
    71    1.237297713276e-13
    72   -4.030220304468e-03
    73   -2.148894132917e-02
    74   -4.653175366011e-02
    75   -1.908071078112e-13
    76    3.186361041248e-02
    77    4.823346650792e-03
    78    5.781859532075e-02
    79   -4.738056614239e-02
    80   -1.971389770857e-01
    81   -5.538916082915e-15
    82   -1.609456741882e-01
    83    3.133674026153e-01
    84   -4.283463628551e-13
    85    1.280807533421e-01
    86   -1.822452817972e-01
    87   -1.967423798525e-02
    88   -9.394596975797e-14
    89    1.737804423552e-01
    90    1.109400367290e-13
    91   -4.030220304588e-03
    92   -2.148894132995e-02
    93    4.653175366010e-02
    94    1.669149963867e-13
    95    3.186361041241e-02
[5D]
